       "full_eff": 6.97,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03186,
           "ref_cond_fluid_flow": 0.04744,
           "ref_lwt": 5.56,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 14.17,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.4610959,
           "coeff2": -0.01560459,
           "coeff3": -0.000273745,
           "coeff4": 0.02650593,
           "coeff5": -7.79e-5,
           "coeff6": 0.000185584,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.03186,
           "ref_cond_fluid_flow": 0.04744,
           "ref_lwt": 5.56,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2307464,
           "coeff2": 0.7784162,
           "coeff3": -0.007516503,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03186,
           "ref_cond_fluid_flow": 0.04744,
           "ref_lwt": 5.56,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 14.17,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.8198506,
           "coeff2": 0.004299516,
           "coeff3": -0.000245157,
           "coeff4": 0.01431034,
           "coeff5": -0.00035863,
           "coeff6": 0.000251041,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "148": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 245.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.11,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.04,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.06782,
           "ref_cond_fluid_flow": 0.04296,
           "ref_lwt": 6.67,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5420642,
           "coeff2": -0.02110032,
           "coeff3": 0.001513908,
           "coeff4": 0.02067897,
           "coeff5": 0.000528752,
           "coeff6": -0.00163033,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.06782,
           "ref_cond_fluid_flow": 0.04296,
           "ref_lwt": 6.67,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.04,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2292819,
           "coeff2": 0.3662723,
           "coeff3": 0.4032019,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.06782,
           "ref_cond_fluid_flow": 0.04296,
           "ref_lwt": 6.67,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.03646458,
           "coeff2": -0.06061334,
           "coeff3": -0.003708583,
           "coeff4": 0.1197997,
           "coeff5": -0.003723397,
           "coeff6": 0.005368766,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "149": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 245.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.84,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.04,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.06782,
           "ref_cond_fluid_flow": 0.04296,
           "ref_lwt": 9.69,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5930611,
           "coeff2": -0.02082914,
           "coeff3": 0.001600282,
           "coeff4": 0.02352564,
           "coeff5": 0.000599225,
           "coeff6": -0.001907335,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.06782,
           "ref_cond_fluid_flow": 0.04296,
           "ref_lwt": 9.69,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": 0.0,
           "x_max": 1.04,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1145826,
           "coeff2": 0.7340475,
           "coeff3": 0.1507744,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.06782,
           "ref_cond_fluid_flow": 0.04296,
           "ref_lwt": 9.69,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.04535842,
           "coeff2": -0.06253871,
           "coeff3": -0.003623064,
           "coeff4": 0.1218299,
           "coeff5": -0.00379344,
           "coeff6": 0.005404739,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "150": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 246.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.05,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.03,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03716,
           "ref_cond_fluid_flow": 0.04366,
           "ref_lwt": 4.44,
           "ref_ect": 26.11,
           "ref_lct": null,
           "units": "si",
           "x_min": 3.33,
           "y_min": 12.78,
           "x_max": 7.78,
           "y_max": 29.44,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5437328,
           "coeff2": 0.007625344,
           "coeff3": -9.2e-5,
           "coeff4": 0.001339616,
           "coeff5": 0.000828676,
           "coeff6": -0.00154353,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.03716,
           "ref_cond_fluid_flow": 0.04366,
           "ref_lwt": 4.44,
           "ref_ect": 26.11,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.03,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2545235,
           "coeff2": 0.3104981,
           "coeff3": 0.4347781,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03716,
           "ref_cond_fluid_flow": 0.04366,
           "ref_lwt": 4.44,
           "ref_ect": 26.11,
           "ref_lct": null,
           "units": "si",
           "x_min": 3.33,
           "y_min": 12.78,
           "x_max": 7.78,
           "y_max": 29.44,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5079758,
           "coeff2": -0.02344768,
           "coeff3": -0.00329663,
           "coeff4": 0.03508384,
           "coeff5": -0.000835963,
           "coeff6": 0.002585294,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "151": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 250.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.82,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.02,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03785,
           "ref_cond_fluid_flow": 0.04732,
           "ref_lwt": 4.44,
           "ref_ect": 26.11,
           "ref_lct": null,
           "units": "si",
           "x_min": 3.33,
           "y_min": 12.78,
           "x_max": 7.78,
           "y_max": 29.44,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5595308,
           "coeff2": -0.01087985,
           "coeff3": 0.000872102,
           "coeff4": 0.01010347,
           "coeff5": 0.000508745,
           "coeff6": -0.001211319,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.03785,
           "ref_cond_fluid_flow": 0.04732,
           "ref_lwt": 4.44,
           "ref_ect": 26.11,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.1,
           "y_min": 0.0,
           "x_max": 1.02,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.3029493,
           "coeff2": 0.3223124,
           "coeff3": 0.3751948,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03785,
           "ref_cond_fluid_flow": 0.04732,
           "ref_lwt": 4.44,
           "ref_ect": 26.11,
           "ref_lct": null,
           "units": "si",
           "x_min": 3.33,
           "y_min": 12.78,
           "x_max": 7.78,
           "y_max": 29.44,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.031429,
           "coeff2": 0.03364723,
           "coeff3": -0.000273509,
           "coeff4": -0.003789167,
           "coeff5": -0.000155391,
           "coeff6": 0.000278212,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "152": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 287.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.37,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03186,
           "ref_cond_fluid_flow": 0.04618,
           "ref_lwt": 5.56,
           "ref_ect": 24.86,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 19.97,
           "x_max": 10.0,
           "y_max": 24.86,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.4383883,
           "coeff2": 0.007754235,
           "coeff3": 0.000635381,
           "coeff4": -0.00295188,
           "coeff5": 0.001270756,
           "coeff6": -0.001541831,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.03186,
           "ref_cond_fluid_flow": 0.04618,
           "ref_lwt": 5.56,
           "ref_ect": 24.86,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1316727,
           "coeff2": 1.013111,
           "coeff3": -0.1413213,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03186,
           "ref_cond_fluid_flow": 0.04618,
           "ref_lwt": 5.56,
           "ref_ect": 24.86,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 19.97,
           "x_max": 10.0,
           "y_max": 24.86,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.134633,
           "coeff2": 0.0326721,
           "coeff3": 0.000526634,
           "coeff4": -0.01076173,
           "coeff5": -4.85e-5,
           "coeff6": -0.000256933,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "153": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 299.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.05,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04527,
           "ref_cond_fluid_flow": 0.05659,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 8.89,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.4904181,
           "coeff2": -0.005530317,
           "coeff3": 0.001209907,
           "coeff4": 0.009122333,
           "coeff5": 0.000592359,
           "coeff6": -0.001469958,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.04527,
           "ref_cond_fluid_flow": 0.05659,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2590465,
           "coeff2": 0.2148987,
           "coeff3": 0.5265039,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04527,
           "ref_cond_fluid_flow": 0.05659,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 8.89,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9482157,
           "coeff2": 0.03306737,
           "coeff3": -6.45e-5,
           "coeff4": -0.003756522,
           "coeff5": -6.5e-5,
           "coeff6": 2.52e-15,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "154": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 302.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.5,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04573,
           "ref_cond_fluid_flow": 0.05716,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 6.67,
           "y_min": 21.11,
           "x_max": 10.0,
           "y_max": 29.44,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.263407,
           "coeff2": -0.00702522,
           "coeff3": -0.000494261,
           "coeff4": 0.02516931,
           "coeff5": 0.000171277,
           "coeff6": -0.000430974,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.04573,
           "ref_cond_fluid_flow": 0.05716,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2576261,
           "coeff2": 0.341691,
           "coeff3": 0.4007672,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04573,
           "ref_cond_fluid_flow": 0.05716,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 6.67,
           "y_min": 21.11,
           "x_max": 10.0,
           "y_max": 29.44,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.025695,
           "coeff2": 0.02327484,
           "coeff3": -0.004693708,
           "coeff4": -0.007092715,
           "coeff5": -0.000375497,
           "coeff6": 0.002843046,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "155": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 303.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.73,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.05142,
           "ref_cond_fluid_flow": 0.04416,
           "ref_lwt": 5.56,
           "ref_ect": 25.28,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 20.07,
           "x_max": 10.0,
           "y_max": 25.28,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.900308,
           "coeff2": 0.003783201,
           "coeff3": 0.000981578,
           "coeff4": -0.04051727,
           "coeff5": 0.002037095,
           "coeff6": -0.001619326,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.05142,
           "ref_cond_fluid_flow": 0.04416,
           "ref_lwt": 5.56,
           "ref_ect": 25.28,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1007344,
           "coeff2": 1.119205,
           "coeff3": -0.217323,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.05142,
           "ref_cond_fluid_flow": 0.04416,
           "ref_lwt": 5.56,
           "ref_ect": 25.28,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 20.07,
           "x_max": 10.0,
           "y_max": 25.28,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.062396,
           "coeff2": 0.04575299,
           "coeff3": 0.00028028,
           "coeff4": -0.008802343,
           "coeff5": -3.13e-5,
           "coeff6": -0.000593723,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "156": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 311.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.55,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.25,
       "min_unloading": 0.25,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04921,
           "ref_cond_fluid_flow": 0.04524,
           "ref_lwt": 5.56,
           "ref_ect": 23.33,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 15.56,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.6579136,
           "coeff2": -0.01133448,
           "coeff3": 0.000649706,
           "coeff4": 0.00731816,
           "coeff5": 0.000616774,
           "coeff6": -0.000955337,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.04921,
           "ref_cond_fluid_flow": 0.04524,
           "ref_lwt": 5.56,
           "ref_ect": 23.33,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1626466,
           "coeff2": 0.790355,
           "coeff3": 0.04770888,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04921,
           "ref_cond_fluid_flow": 0.04524,
           "ref_lwt": 5.56,
           "ref_ect": 23.33,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 15.56,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9643756,
           "coeff2": 0.03820069,
           "coeff3": 0.000461189,
           "coeff4": -0.00517484,
           "coeff5": -5.78e-5,
           "coeff6": -0.000294419,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "157": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 315.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.92,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.02,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0571,
           "ref_cond_fluid_flow": 0.05142,
           "ref_lwt": 8.97,
           "ref_ect": 23.74,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5668296,
           "coeff2": -0.02800906,
           "coeff3": 0.000936241,
           "coeff4": 0.02210818,
           "coeff5": 0.000466037,
           "coeff6": -0.00079896,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0571,
           "ref_cond_fluid_flow": 0.05142,
           "ref_lwt": 8.97,
           "ref_ect": 23.74,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.02,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1370745,
           "coeff2": 0.8374817,
           "coeff3": 0.0253428,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0571,
           "ref_cond_fluid_flow": 0.05142,
           "ref_lwt": 8.97,
           "ref_ect": 23.74,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.6631328,
           "coeff2": -0.01027433,
           "coeff3": -0.000538804,
           "coeff4": 0.03320295,
           "coeff5": -0.001304714,
           "coeff6": 0.002169498,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "158": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 333.0,
       "ref_cap_unit": "ton",
       "full_eff": 9.15,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.09,
       "min_unloading": 0.09,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03249,
           "ref_cond_fluid_flow": 0.05173,
           "ref_lwt": 6.11,
           "ref_ect": 15.56,
           "ref_lct": null,
           "units": "si",
           "x_min": 6.11,
           "y_min": 15.56,
           "x_max": 12.78,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5325834,
           "coeff2": -0.02611733,
           "coeff3": 0.001365012,
           "coeff4": 0.04099324,
           "coeff5": 0.0003402,
           "coeff6": -0.001514251,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.03249,
           "ref_cond_fluid_flow": 0.05173,
           "ref_lwt": 6.11,
           "ref_ect": 15.56,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.09,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1889392,
           "coeff2": 0.4684305,
           "coeff3": 0.3451545,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03249,
           "ref_cond_fluid_flow": 0.05173,
           "ref_lwt": 6.11,
           "ref_ect": 15.56,
           "ref_lct": null,
           "units": "si",
           "x_min": 6.11,
           "y_min": 15.56,
           "x_max": 12.78,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9299045,
           "coeff2": 0.02350383,
           "coeff3": -0.000464941,
           "coeff4": -0.004367237,
           "coeff5": -0.000204011,
           "coeff6": 0.000643004,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "159": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 340.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.39,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.03,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03653,
           "ref_cond_fluid_flow": 0.04271,
           "ref_lwt": 7.22,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 6.67,
           "y_min": 12.78,
           "x_max": 12.22,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5077824,
           "coeff2": -0.01608447,
           "coeff3": 0.000174212,
           "coeff4": 0.02093857,
           "coeff5": 0.000416094,
           "coeff6": -0.000716967,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.03653,
           "ref_cond_fluid_flow": 0.04271,
           "ref_lwt": 7.22,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.03,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1061065,
           "coeff2": 0.7305514,
           "coeff3": 0.1632883,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03653,
           "ref_cond_fluid_flow": 0.04271,
           "ref_lwt": 7.22,
           "ref_ect": 23.89,
           "ref_lct": null,
           "units": "si",
           "x_min": 6.67,
           "y_min": 12.78,
           "x_max": 12.22,
           "y_max": 23.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5775948,
           "coeff2": 0.02206074,
           "coeff3": -0.003342365,
           "coeff4": 0.03970188,
           "coeff5": -0.001669877,
           "coeff6": 0.002762827,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "160": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 442.0,
       "ref_cap_unit": "ton",
       "full_eff": 9.31,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.02,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0424,
           "ref_cond_fluid_flow": 0.07949,
           "ref_lwt": 5.56,
           "ref_ect": 15.56,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 15.56,
           "x_max": 8.89,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5099117,
           "coeff2": 0.01379553,
           "coeff3": -0.000206953,
           "coeff4": 0.02846021,
           "coeff5": 0.000718998,
           "coeff6": -0.002027317,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0424,
           "ref_cond_fluid_flow": 0.07949,
           "ref_lwt": 5.56,
           "ref_ect": 15.56,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.1,
           "y_min": 0.0,
           "x_max": 1.02,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1720219,
           "coeff2": 0.5084848,
           "coeff3": 0.3212462,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0424,
           "ref_cond_fluid_flow": 0.07949,
           "ref_lwt": 5.56,
           "ref_ect": 15.56,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 15.56,
           "x_max": 8.89,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.083027,
           "coeff2": 0.009278069,
           "coeff3": 0.001175024,
           "coeff4": -0.01395851,
           "coeff5": 9.3e-5,
           "coeff6": 6.97e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "161": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 500.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.84,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.04,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.07571,
           "ref_cond_fluid_flow": 0.09464,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 12.78,
           "x_max": 8.89,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.6381264,
           "coeff2": 0.006304193,
           "coeff3": 0.000923351,
           "coeff4": -0.004552881,
           "coeff5": 0.00082569,
           "coeff6": -0.001561533,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.07571,
           "ref_cond_fluid_flow": 0.09464,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": 0.0,
           "x_max": 1.04,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.3149879,
           "coeff2": 0.3171267,
           "coeff3": 0.3709077,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.07571,
           "ref_cond_fluid_flow": 0.09464,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 12.78,
           "x_max": 8.89,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.8130185,
           "coeff2": -0.01425368,
           "coeff3": -0.001618007,
           "coeff4": 0.02638417,
           "coeff5": -0.000915438,
           "coeff6": 0.001696015,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "162": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 59.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.99,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.25,
       "min_unloading": 0.25,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.00898,
           "ref_cond_fluid_flow": 0.01122,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.727387,
           "coeff2": -0.01189276,
           "coeff3": 0.000541168,
           "coeff4": 0.001879294,
           "coeff5": 0.000473466,
           "coeff6": -0.000711485,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.00898,
           "ref_cond_fluid_flow": 0.01122,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": 0.0,
           "x_max": 1.01,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.04146742,
           "coeff2": 0.6543795,
           "coeff3": 0.3044125,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.00898,
           "ref_cond_fluid_flow": 0.01122,
           "ref_lwt": 6.67,
           "ref_ect": 29.44,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9441897,
           "coeff2": 0.03371079,
           "coeff3": 9.76e-5,
           "coeff4": -0.003220573,
           "coeff5": -4.92e-5,
           "coeff6": -0.000177572,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "163": {
       "eqp_type": "Chiller",
       "source": "5",
       "model": "ect_lwt",
       "ref_cap": 172.9,
       "ref_cap_unit": "ton",
       "full_eff": 9.6,
       "full_eff_unit": "eer",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.25,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.0,
           "y_min": 0.0,
           "x_max": null,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.814058418,
           "coeff2": 0.002335553,
           "coeff3": 0.000817786,
           "coeff4": -0.017129784,
           "coeff5": 0.000773288,
           "coeff6": -0.000922024,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.0,
           "y_min": 0.0,
           "x_max": null,
           "y_max": null,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.98898813,
           "coeff2": 0.036832851,
           "coeff3": 0.000174,
           "coeff4": -0.000275634,
           "coeff5": -0.000144,
           "coeff6": -0.000246,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "cubic",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.0,
           "y_min": 0.0,
           "x_max": 1.0,
           "y_max": 1.0,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.0875749495063914,
           "coeff2": 1.45924001408333,
           "coeff3": -0.794640137922161,
           "coeff4": 0.424024066808501,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "164": {
       "eqp_type": "Chiller",
       "source": "4",
       "model": "ect_lwt",
       "ref_cap": null,
       "ref_cap_unit": null,
       "full_eff": null,
       "full_eff_unit": null,
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": null,
       "min_unloading": null,
       "max_plr": null,
       "set_of_curves": {
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 12.22,
           "y_max": 46.11,
           "out_min": 0.82,
           "out_max": 1.3,
           "coeff1": 1.02138,
           "coeff2": 0.0370206,
           "coeff3": 0.00023328,
           "coeff4": -0.0038934,
           "coeff5": -6.48e-5,
           "coeff6": -0.00026892,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 12.22,
           "y_max": 46.11,
           "out_min": 0.69,
           "out_max": 1.45,
           "coeff1": 0.702194,
           "coeff2": -0.0044658,
           "coeff3": 0.0005346,
           "coeff4": -0.0055062,
           "coeff5": 0.00054432,
           "coeff6": -0.000729,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": null,
           "y_min": null,
           "x_max": null,
           "y_max": null,
           "out_min": 0.06,
           "out_max": null,
           "coeff1": 0.06369119,
           "coeff2": 0.58488832,
           "coeff3": 0.35280274,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "165": {
       "eqp_type": "Chiller",
       "source": "4",
       "model": "ect_lwt",
       "ref_cap": null,
       "ref_cap_unit": null,
       "full_eff": null,
       "full_eff_unit": null,
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": null,
       "min_unloading": null,
       "max_plr": null,
       "set_of_curves": {
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 12.22,
           "y_max": 1.28,
           "out_min": 0.83,
           "out_max": null,
           "coeff1": 0.985959,
           "coeff2": 0.0494874,
           "coeff3": -0.00029808,
           "coeff4": -0.0037368,
           "coeff5": -4.536e-5,
           "coeff6": -0.0005022,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 12.22,
           "y_max": 1.38,
           "out_min": 0.7,
           "out_max": null,
           "coeff1": 0.570624,
           "coeff2": 0.0119538,
           "coeff3": -0.00052164,
           "coeff4": -3.24e-5,
           "coeff5": 0.0004212,
           "coeff6": -0.00060588,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": null,
           "y_min": null,
           "x_max": null,
           "y_max": null,
           "out_min": 0.04,
           "out_max": null,
           "coeff1": 0.03648722,
           "coeff2": 0.73474298,
           "coeff3": 0.21994748,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "166": {
       "eqp_type": "Chiller",
       "source": "4",
       "model": "ect_lwt",
       "ref_cap": null,
       "ref_cap_unit": null,
       "full_eff": null,
       "full_eff_unit": null,
       "compressor_type": "reciprocating",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": null,
       "min_unloading": null,
       "max_plr": null,
       "set_of_curves": {
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 12.22,
           "y_max": 1.35,
           "out_min": 0.8,
           "out_max": null,
           "coeff1": 1.12603,
           "coeff2": 0.041571,
           "coeff3": 0.00025272,
           "coeff4": -0.0105264,
           "coeff5": 9.72e-6,
           "coeff6": -0.00025596,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 12.22,
           "y_max": 1.3,
           "out_min": 0.72,
           "out_max": null,
           "coeff1": 0.542784,
           "coeff2": -0.0139068,
           "coeff3": 0.00047628,
           "coeff4": 0.0121968,
           "coeff5": 0.00014904,
           "coeff6": -0.00033372,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": null,
           "y_min": null,
           "x_max": null,
           "y_max": null,
           "out_min": 0.11,
           "out_max": null,
           "coeff1": 0.11443742,
           "coeff2": 0.5459334,
           "coeff3": 0.34229861,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "167": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 176.3,
       "ref_cap_unit": "ton",
       "full_eff": 3.422,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026607028,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.392274315,
           "out_max": 1.721329937,
           "coeff1": 0.48602636381796394,
           "coeff2": -0.007726623490808382,
           "coeff3": 0.00013907198099369703,
           "coeff4": 0.008957902855698509,
           "coeff5": 0.00033762389238701737,
           "coeff6": -0.0005686710648496053,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026607028,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.739648327,
           "out_max": 1.499716393,
           "coeff1": 1.0415742542360285,
           "coeff2": 0.0402638791584603,
           "coeff3": 0.0005037729457374081,
           "coeff4": -0.004970055334555563,
           "coeff5": -5.2789209994357866e-5,
           "coeff6": -0.0004098040391411991,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.026607028,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999996,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.144218316,
           "out_max": 1.0,
           "coeff1": 0.07775682917046162,
           "coeff2": 0.4021238180251685,
           "coeff3": 0.5131813856933848,
           "coeff4": 0.61532884,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "168": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 245.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.355,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036983473,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.411316659,
           "out_max": 1.758624685,
           "coeff1": 0.45594229237431017,
           "coeff2": -0.009957829304461097,
           "coeff3": 0.0012159219627115615,
           "coeff4": 0.010691033160836128,
           "coeff5": 0.0003675803625690159,
           "coeff6": -0.0010691916128908064,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036983473,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.721632653,
           "out_max": 1.422857143,
           "coeff1": 1.053683141761327,
           "coeff2": 0.040151139411442466,
           "coeff3": 0.0008791673595244485,
           "coeff4": -0.0028774143787394096,
           "coeff5": -8.225446119663678e-5,
           "coeff6": -0.000731937631195652,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.036983473,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999998,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.137858509,
           "out_max": 1.0,
           "coeff1": 0.0716272313489334,
           "coeff2": 0.42532062079945165,
           "coeff3": 0.49335304083660536,
           "coeff4": 0.599364468,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "169": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 163.5,
       "ref_cap_unit": "ton",
       "full_eff": 3.487,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.024673314,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.383243516,
           "out_max": 1.730025304,
           "coeff1": 0.47960588167529894,
           "coeff2": -0.008796095952744054,
           "coeff3": 0.0001970920930991285,
           "coeff4": 0.008910438852928877,
           "coeff5": 0.00034462019136331063,
           "coeff6": -0.0005545031146608587,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.024673314,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.740672783,
           "out_max": 1.497859327,
           "coeff1": 1.061472646902043,
           "coeff2": 0.03552890993121127,
           "coeff3": 0.0007394519011796989,
           "coeff4": -0.005888703470508029,
           "coeff5": -4.390401274762261e-5,
           "coeff6": -0.0003137338250359164,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.024673314,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999998,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.153642384,
           "out_max": 1.0,
           "coeff1": 0.07521900677100343,
           "coeff2": 0.45423278198774414,
           "coeff3": 0.46197927842644965,
           "coeff4": 0.710259396,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "170": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 227.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.476,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.034350719,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.383249952,
           "out_max": 1.77736488,
           "coeff1": 0.4324878250440648,
           "coeff2": 0.00012092450746892247,
           "coeff3": -0.0001336556021230527,
           "coeff4": 0.009362599698330684,
           "coeff5": 0.0003732541593353654,
           "coeff6": -0.0007420552379094928,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.034350719,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.736818981,
           "out_max": 1.519332162,
           "coeff1": 1.0441561812231694,
           "coeff2": 0.0443319051708328,
           "coeff3": 0.0002996461492771295,
           "coeff4": -0.004500120991291129,
           "coeff5": -5.9998968731731785e-5,
           "coeff6": -0.0005259031497877767,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.034350719,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999998,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.146200814,
           "out_max": 1.0,
           "coeff1": 0.06858413227659244,
           "coeff2": 0.4779975052017655,
           "coeff3": 0.44402146664905406,
           "coeff4": 0.639884395,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "171": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 241.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.859,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036413138,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.573938725,
           "out_max": 1.419240577,
           "coeff1": 0.5927135476466097,
           "coeff2": -0.0012262925150819393,
           "coeff3": 7.199241731482148e-5,
           "coeff4": -0.00010736091129638463,
           "coeff5": 0.000429818113374262,
           "coeff6": -0.00042633240548,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036413138,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.791044776,
           "out_max": 1.429933665,
           "coeff1": 1.056574469962027,
           "coeff2": 0.03522635519123257,
           "coeff3": 0.0003065266084394322,
           "coeff4": -0.00028727790493036573,
           "coeff5": -0.00017777752187999864,
           "coeff6": -0.00028029918831211907,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.036413138,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.20005798782255726,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.218024691,
           "out_max": 1.0,
           "coeff1": 0.12773297811724849,
           "coeff2": 0.5117191582825364,
           "coeff3": 0.3389507205751872,
           "coeff4": 0.700814373,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "172": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 199.9,
       "ref_cap_unit": "ton",
       "full_eff": 2.861,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.030176041,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.533886629,
           "out_max": 1.425981801,
           "coeff1": 0.5545512595579731,
           "coeff2": -0.0026627092663921714,
           "coeff3": 0.0001237734113752123,
           "coeff4": 0.002735394089249499,
           "coeff5": 0.00038610520782815424,
           "coeff6": -0.0004019239052468601,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.030176041,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.788894447,
           "out_max": 1.482741371,
           "coeff1": 1.1303584855442304,
           "coeff2": 0.03073262754968037,
           "coeff3": 0.0006405541374098662,
           "coeff4": -0.004699139843069521,
           "coeff5": -0.00011095531561086772,
           "coeff6": -0.00024247250747385708,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.030176041,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999998,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.216951018,
           "out_max": 1.0,
           "coeff1": 0.08985881438201149,
           "coeff2": 0.6738877131030729,
           "coeff3": 0.2220843586900228,
           "coeff4": 0.273522396,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "173": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 207.1,
       "ref_cap_unit": "ton",
       "full_eff": 3.089,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031268763,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.565700996,
           "out_max": 1.417162213,
           "coeff1": 0.5961076944658842,
           "coeff2": -0.005265739986258233,
           "coeff3": 0.0002835897165792342,
           "coeff4": 0.002077066215786308,
           "coeff5": 0.0003852571514965756,
           "coeff6": -0.0004437148512780123,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031268763,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.79092226,
           "out_max": 1.44760985,
           "coeff1": 1.085123364944868,
           "coeff2": 0.03417602104405809,
           "coeff3": 0.0003885225265346341,
           "coeff4": -0.0032353140466733427,
           "coeff5": -0.0001308805529803502,
           "coeff6": -0.00019778226549028457,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.031268763,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.20006816632583507,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.208502024,
           "out_max": 1.0,
           "coeff1": 0.08650167366755174,
           "coeff2": 0.7139875629062618,
           "coeff3": 0.18738349253887226,
           "coeff4": 0.19188139,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "174": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 167.9,
       "ref_cap_unit": "ton",
       "full_eff": 2.926,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02534901,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.548111952,
           "out_max": 1.44060153,
           "coeff1": 0.5196567195383645,
           "coeff2": 0.008561732272662659,
           "coeff3": -0.0002461659167947265,
           "coeff4": 0.001793112407370772,
           "coeff5": 0.000432968641870262,
           "coeff6": -0.0006214246289493741,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02534901,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.787373437,
           "out_max": 1.452054795,
           "coeff1": 1.1446240502779443,
           "coeff2": 0.022005382290231357,
           "coeff3": 0.0007854076334263375,
           "coeff4": -0.003343975535512034,
           "coeff5": -0.0001543924285763432,
           "coeff6": -3.6359550915073674e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.02534901,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19987187700192185,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.201350558,
           "out_max": 1.164077067,
           "coeff1": 0.08886917850201455,
           "coeff2": 0.7248661682113986,
           "coeff3": 0.17924400761512993,
           "coeff4": -0.08804627,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "175": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 172.3,
       "ref_cap_unit": "ton",
       "full_eff": 3.159,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026007041,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.504556586,
           "out_max": 1.437727167,
           "coeff1": 0.5539487636322071,
           "coeff2": -0.006137145194881066,
           "coeff3": 0.00024605377630156425,
           "coeff4": 0.004427631979920632,
           "coeff5": 0.00036527888304981217,
           "coeff6": -0.000463660637690602,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026007041,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.788740569,
           "out_max": 1.510737086,
           "coeff1": 1.1107186934556745,
           "coeff2": 0.03603006769641948,
           "coeff3": 0.0005151268272959066,
           "coeff4": -0.005437875902702523,
           "coeff5": -8.890741532660183e-5,
           "coeff6": -0.00029670698935809945,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.026007041,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999998,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.223176243,
           "out_max": 1.015731874,
           "coeff1": 0.11142730366500914,
           "coeff2": 0.65361192483866,
           "coeff3": 0.23490507282239148,
           "coeff4": -0.169318434,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "176": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 140.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.873,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.021140263,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.489629367,
           "out_max": 1.451677938,
           "coeff1": 0.5408669989868302,
           "coeff2": -0.004910076223630655,
           "coeff3": 0.00022804387446472701,
           "coeff4": 0.0033910418749747255,
           "coeff5": 0.00039553848326412416,
           "coeff6": -0.0004406406451826577,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.021140263,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.779285714,
           "out_max": 1.547857143,
           "coeff1": 1.1194164005597929,
           "coeff2": 0.03903921968446178,
           "coeff3": 0.0003245492861161936,
           "coeff4": -0.0049748018093643525,
           "coeff5": -0.00010639091026194979,
           "coeff6": -0.0003610408326966757,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.021140263,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.1998621640248105,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.217958861,
           "out_max": 1.247882987,
           "coeff1": 0.08522847192389374,
           "coeff2": 0.7495227366662802,
           "coeff3": 0.1681756827477084,
           "coeff4": -0.231966078,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "177": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 89.69,
       "ref_cap_unit": "ton",
       "full_eff": 2.97,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013536002,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.466594466,
           "out_max": 1.642123713,
           "coeff1": 0.584595397,
           "coeff2": -0.013781006,
           "coeff3": 0.000604281,
           "coeff4": -0.000436523,
           "coeff5": 0.000514771,
           "coeff6": -0.000528267,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013536002,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.754041699,
           "out_max": 1.436057531,
           "coeff1": 1.01293982,
           "coeff2": 0.044410671,
           "coeff3": -0.000241862,
           "coeff4": -0.00070317,
           "coeff5": -0.000157336,
           "coeff6": -0.000272726,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "cubic",
           "ref_evap_fluid_flow": 0.013536002,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.258427762,
           "out_max": 1.181141091,
           "coeff1": 0.146085465,
           "coeff2": -0.241891701,
           "coeff3": 2.875358525,
           "coeff4": -1.791769016,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "178": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 143.5,
       "ref_cap_unit": "ton",
       "full_eff": 3.112,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02166265,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.531988049,
           "out_max": 1.440701466,
           "coeff1": 0.580675063785507,
           "coeff2": -0.0037252044442654952,
           "coeff3": 0.0001749472729148764,
           "coeff4": 0.0023816909522686586,
           "coeff5": 0.0003989046418263544,
           "coeff6": -0.0005085355731576687,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02166265,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.783972125,
           "out_max": 1.485714286,
           "coeff1": 1.0774513952266045,
           "coeff2": 0.03623471365675335,
           "coeff3": 0.00038221448803036837,
           "coeff4": -0.0027639047331632716,
           "coeff5": -0.0001376123726624861,
           "coeff6": -0.0002683514044679366,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.02166265,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19999999999999998,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.217614091,
           "out_max": 1.003120125,
           "coeff1": 0.08360606902933974,
           "coeff2": 0.793455066938583,
           "coeff3": 0.120615811178687,
           "coeff4": -0.346038463,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "179": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 335.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.095,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.050675307,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.522832023,
           "out_max": 1.727380285,
           "coeff1": 0.5544821637856727,
           "coeff2": -0.0011006826815798676,
           "coeff3": 0.00011854289286019823,
           "coeff4": 0.0037432929130395733,
           "coeff5": 0.0004049666632074259,
           "coeff6": -0.0006090336255993763,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.050675307,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.691780822,
           "out_max": 1.545265039,
           "coeff1": 1.0832700434173674,
           "coeff2": 0.04118675695256663,
           "coeff3": 0.00034409752359092563,
           "coeff4": -0.004759013025054198,
           "coeff5": -8.339333196598543e-5,
           "coeff6": -0.000504601998930058,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.050675307,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.20007665772326566,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.137046632,
           "out_max": 1.0,
           "coeff1": 0.06052643354448524,
           "coeff2": 0.5983722254664917,
           "coeff3": 0.3260835184702724,
           "coeff4": 0.842525911,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "180": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 107.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.115,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.016275378,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.543281293,
           "out_max": 1.764062783,
           "coeff1": 0.605217241873972,
           "coeff2": -0.006990591235271404,
           "coeff3": 0.00034984099338677965,
           "coeff4": 0.0007378531879181291,
           "coeff5": 0.00046176594461396414,
           "coeff6": -0.0005457658822080223,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.016275378,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.678664193,
           "out_max": 1.414656772,
           "coeff1": 1.0135061451771668,
           "coeff2": 0.037601312867586,
           "coeff3": 0.00038248064482286626,
           "coeff4": -0.00036564408750863015,
           "coeff5": -0.00016331935052440018,
           "coeff6": -0.00027161534408695794,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.016275378,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.1994535519125683,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.171846435,
           "out_max": 1.0,
           "coeff1": 0.042687111839839684,
           "coeff2": 0.8533834988100774,
           "coeff3": 0.10031384677862348,
           "coeff4": -0.089764158,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "181": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 158.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.161,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02396418,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.499443639,
           "out_max": 1.746184127,
           "coeff1": 0.5672546478804492,
           "coeff2": -0.005768586781868201,
           "coeff3": 0.00024690820252791165,
           "coeff4": 0.0031521731782560986,
           "coeff5": 0.0004192190472499732,
           "coeff6": -0.0005199087872527384,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02396418,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.685138539,
           "out_max": 1.508186398,
           "coeff1": 1.0845185144933596,
           "coeff2": 0.037716845268850496,
           "coeff3": 0.00044706119819156245,
           "coeff4": -0.005162614477985488,
           "coeff5": -8.98231439599207e-5,
           "coeff6": -0.0003050471508319213,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.02396418,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19983065198983915,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.146545226,
           "out_max": 1.0,
           "coeff1": 0.04734162244321535,
           "coeff2": 0.6826884434216662,
           "coeff3": 0.2620464176907156,
           "coeff4": 0.215250585,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "182": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 207.3,
       "ref_cap_unit": "ton",
       "full_eff": 3.045,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031292737,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.521358001,
           "out_max": 1.700904046,
           "coeff1": 0.5731533389490184,
           "coeff2": -0.004513841097577298,
           "coeff3": 0.0001995930572546746,
           "coeff4": 0.003530260856055678,
           "coeff5": 0.0003936026386423931,
           "coeff6": -0.0005298390729738484,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031292737,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.688856729,
           "out_max": 1.523878437,
           "coeff1": 1.0890622436113269,
           "coeff2": 0.03798651071434994,
           "coeff3": 0.0004183653234927989,
           "coeff4": -0.006210828295916149,
           "coeff5": -6.930997061376393e-5,
           "coeff6": -0.0003017149969076127,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.031292737,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.19987146529562982,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.147341888,
           "out_max": 1.0,
           "coeff1": 0.059890753289932465,
           "coeff2": 0.5534335631850442,
           "coeff3": 0.3782864105189203,
           "coeff4": 0.226443234,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "183": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 271.5,
       "ref_cap_unit": "ton",
       "full_eff": 3.149,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.041145533,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.513713894,
           "out_max": 1.728977783,
           "coeff1": 0.5611356847908322,
           "coeff2": -0.0025540807652384423,
           "coeff3": 0.0001087084758088254,
           "coeff4": 0.003240806575435129,
           "coeff5": 0.00041336137322024724,
           "coeff6": -0.000558787731603672,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.041145533,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.692449355,
           "out_max": 1.509392265,
           "coeff1": 1.0718776798365075,
           "coeff2": 0.04009825106835424,
           "coeff3": 0.00036828946267297366,
           "coeff4": -0.004283329434485063,
           "coeff5": -9.274245454650752e-5,
           "coeff6": -0.0004227651883991156,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.041145533,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2008603573792191,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.139520523,
           "out_max": 1.0,
           "coeff1": 0.04681759746898706,
           "coeff2": 0.704576932839914,
           "coeff3": 0.2400890865844415,
           "coeff4": 0.401627761,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "184": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 212.52,
       "ref_cap_unit": "ton",
       "full_eff": 2.847,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031434059,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.356587464,
           "out_max": 1.728920168,
           "coeff1": 0.4651965295846824,
           "coeff2": -0.015799526034266764,
           "coeff3": 0.0006970535724198142,
           "coeff4": 0.010253185123691175,
           "coeff5": 0.00033814864620674206,
           "coeff6": -0.0005883684424076718,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031434059,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.727649162,
           "out_max": 1.488754,
           "coeff1": 1.1020099111524266,
           "coeff2": 0.029968394393981662,
           "coeff3": 0.0012584935886507838,
           "coeff4": -0.004693197475445679,
           "coeff5": -6.988328889825392e-5,
           "coeff6": -0.00044940468522387204,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.031434059,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2098431584640346,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.167967947,
           "out_max": 1.0,
           "coeff1": 0.05229670737591759,
           "coeff2": 0.6417469944559488,
           "coeff3": 0.3011280945851265,
           "coeff4": 0.312232921,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "185": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 134.1,
       "ref_cap_unit": "ton",
       "full_eff": 3.042,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.019836189,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.401067924,
           "out_max": 1.73223169,
           "coeff1": 0.45624527451064245,
           "coeff2": -0.009095327296664762,
           "coeff3": 0.00032284214375902925,
           "coeff4": 0.009618016292894247,
           "coeff5": 0.00035072253766232496,
           "coeff6": -0.0006395767684840075,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.019836189,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.725279642,
           "out_max": 1.468903803,
           "coeff1": 1.0529321530726303,
           "coeff2": 0.03174939996990872,
           "coeff3": 0.0013208485517104147,
           "coeff4": -0.001763801644513275,
           "coeff5": -0.00010654875086115698,
           "coeff6": -0.0005164995868300391,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.019836189,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.20980392156862746,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.18927898,
           "out_max": 1.0,
           "coeff1": 0.024417074819340176,
           "coeff2": 0.8155748493348488,
           "coeff3": 0.16037163938927768,
           "coeff4": -0.175499316,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "186": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 172.53,
       "ref_cap_unit": "ton",
       "full_eff": 2.959,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.025525662,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": 2.2,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.432119585,
           "out_max": 1.719098907,
           "coeff1": 0.4863359822948834,
           "coeff2": -0.008268221158863498,
           "coeff3": 0.0003252636136839501,
           "coeff4": 0.007863533069199439,
           "coeff5": 0.0003648998723120195,
           "coeff6": -0.0006148834106619793,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.025525662,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": 2.2,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.727699531,
           "out_max": 1.463977279,
           "coeff1": 1.0984792214162322,
           "coeff2": 0.03570709931179439,
           "coeff3": 0.0007023224542533051,
           "coeff4": -0.005720119797355091,
           "coeff5": -6.0592648895475105e-5,
           "coeff6": -0.0003801935561536739,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.025525662,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2098214285714286,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.170834646,
           "out_max": 1.0,
           "coeff1": 0.06279213197630334,
           "coeff2": 0.5854204009233304,
           "coeff3": 0.347058619872712,
           "coeff4": 0.300937714,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "187": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 183.9,
       "ref_cap_unit": "ton",
       "full_eff": 2.879,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0272026,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": 1.7,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.404496773,
           "out_max": 1.72217613,
           "coeff1": 0.4646102678965699,
           "coeff2": -0.009249888176235566,
           "coeff3": 0.00034385735485614223,
           "coeff4": 0.00891424553088578,
           "coeff5": 0.00035394448685171435,
           "coeff6": -0.0005934520527966494,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0272026,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": 1.7,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.727460576,
           "out_max": 1.4742795,
           "coeff1": 1.115479721501198,
           "coeff2": 0.03365743130070817,
           "coeff3": 0.0007980762229226092,
           "coeff4": -0.006230951741903825,
           "coeff5": -5.5283005260082455e-5,
           "coeff6": -0.00037280736153124956,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0272026,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2097683155917345,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.167752921,
           "out_max": 1.0,
           "coeff1": 0.059245108544062036,
           "coeff2": 0.5996130430428858,
           "coeff3": 0.33592982912673736,
           "coeff4": 0.335254962,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "188": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 19.61,
       "ref_cap_unit": "ton",
       "full_eff": 3.02,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.002958299,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.490617963,
           "out_max": 1.768007533,
           "coeff1": 0.5725469327059242,
           "coeff2": -0.005019669380337599,
           "coeff3": 7.641462265328691e-5,
           "coeff4": -0.0021217560994472306,
           "coeff5": 0.0005646172761754007,
           "coeff6": -0.0005666554038893548,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.002958299,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.746557879,
           "out_max": 1.402855686,
           "coeff1": 1.0424125706025342,
           "coeff2": 0.0337328859777386,
           "coeff3": 0.0002172520059260316,
           "coeff4": -0.00043051965412146563,
           "coeff5": -0.00016677331839561857,
           "coeff6": -0.0001828106378541914,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.002958299,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.29818181818181816,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.252992446,
           "out_max": 1.0,
           "coeff1": 0.055670876228057053,
           "coeff2": 0.6660197368874149,
           "coeff3": 0.28378318578660355,
           "coeff4": -0.458579224,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "189": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 68.39,
       "ref_cap_unit": "ton",
       "full_eff": 3.041,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01033102,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.480066216,
           "out_max": 1.676253332,
           "coeff1": 0.6873550219756634,
           "coeff2": -0.0041326121349519185,
           "coeff3": 0.0001642289184308962,
           "coeff4": -0.011533742905125164,
           "coeff5": 0.0007244041946321686,
           "coeff6": -0.0007210521870969499,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01033102,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.749086124,
           "out_max": 1.414826729,
           "coeff1": 1.0003393493248858,
           "coeff2": 0.02591324875102685,
           "coeff3": 0.0005998582044995197,
           "coeff4": 0.005280889363288582,
           "coeff5": -0.00027727632439475066,
           "coeff6": -4.327652653772756e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.01033102,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.29958677685950413,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.16639698,
           "out_max": 1.026900803,
           "coeff1": -0.23473751856277467,
           "coeff2": 1.7264542507110665,
           "coeff3": -0.4856557025720434,
           "coeff4": -1.62787868,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "190": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 44.76,
       "ref_cap_unit": "ton",
       "full_eff": 3.095,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.006754436,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.544913774,
           "out_max": 1.778020123,
           "coeff1": 0.6760689074597575,
           "coeff2": -0.005416694147264811,
           "coeff3": 0.0002524684724482945,
           "coeff4": -0.005296283866924392,
           "coeff5": 0.0005747371369955703,
           "coeff6": -0.0006902766690879874,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.006754436,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.72207328,
           "out_max": 1.361483467,
           "coeff1": 0.9944446449522935,
           "coeff2": 0.02737862109351913,
           "coeff3": 0.00048009307581466446,
           "coeff4": 0.002723994501135661,
           "coeff5": -0.00020294260987260864,
           "coeff6": -9.868739042375374e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.006754436,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2987551867219917,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.217203813,
           "out_max": 1.0,
           "coeff1": -0.06286654664052213,
           "coeff2": 1.1142732289355828,
           "coeff3": -0.03939028995189697,
           "coeff4": -1.592424348,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "191": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 90.42,
       "ref_cap_unit": "ton",
       "full_eff": 3.106,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013659027,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.472306504,
           "out_max": 1.695115365,
           "coeff1": 0.554841045,
           "coeff2": -0.006185139,
           "coeff3": 0.000183772,
           "coeff4": -0.000170923,
           "coeff5": 0.000512531,
           "coeff6": -0.000561931,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013659027,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.764764433,
           "out_max": 1.426675514,
           "coeff1": 1.042075739,
           "coeff2": 0.037620791,
           "coeff3": 5.51e-5,
           "coeff4": -0.001692303,
           "coeff5": -0.000138539,
           "coeff6": -0.000208149,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "cubic",
           "ref_evap_fluid_flow": 0.013659027,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.258815029,
           "out_max": 1.19,
           "coeff1": 0.145279876,
           "coeff2": -0.239506635,
           "coeff3": 2.896194081,
           "coeff4": -1.814345219,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "192": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 83.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.055,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01266031,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.465412549,
           "out_max": 1.717520558,
           "coeff1": 0.559393287,
           "coeff2": -0.007373222,
           "coeff3": 0.000153341,
           "coeff4": 0.00023468,
           "coeff5": 0.000513533,
           "coeff6": -0.00057271,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01266031,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.749045346,
           "out_max": 1.430787589,
           "coeff1": 1.040113652,
           "coeff2": 0.038290572,
           "coeff3": 0.000104507,
           "coeff4": -0.001574932,
           "coeff5": -0.000144067,
           "coeff6": -0.000238007,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "cubic",
           "ref_evap_fluid_flow": 0.01266031,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.261664075,
           "out_max": 1.146433419,
           "coeff1": -0.111034477,
           "coeff2": 1.017510605,
           "coeff3": 1.333401413,
           "coeff4": -1.255748997,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "193": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 84.19,
       "ref_cap_unit": "ton",
       "full_eff": 3.129,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.012717722,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.469184921,
           "out_max": 1.707680034,
           "coeff1": 0.558397746,
           "coeff2": -0.007222823,
           "coeff3": 0.000167896,
           "coeff4": 0.000372365,
           "coeff5": 0.000507686,
           "coeff6": -0.00057214,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.012717722,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.444444444,
           "y_min": -1.111111111,
           "x_max": 10.0,
           "y_max": 51.66666667,
           "out_min": 0.756621927,
           "out_max": 1.426535218,
           "coeff1": 1.038861965,
           "coeff2": 0.038113387,
           "coeff3": 9.82e-5,
           "coeff4": -0.00182818,
           "coeff5": -0.000136204,
           "coeff6": -0.00022716,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "cubic",
           "ref_evap_fluid_flow": 0.012717722,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.268474843,
           "out_max": 1.153257877,
           "coeff1": -0.131273304,
           "coeff2": 1.169254866,
           "coeff3": 1.098988648,
           "coeff4": -1.15263752,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "194": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 298.7,
       "ref_cap_unit": "ton",
       "full_eff": 3.406,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.045093718,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.402398906,
           "out_max": 1.754341632,
           "coeff1": 0.4514318379390143,
           "coeff2": 0.0001716461721532614,
           "coeff3": -0.0001290510548106992,
           "coeff4": 0.009363933514461763,
           "coeff5": 0.0003580859119548603,
           "coeff6": -0.0007535475752410996,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.045093718,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": -1.1,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.739872782,
           "out_max": 1.510880482,
           "coeff1": 1.031183324025426,
           "coeff2": 0.044411897408478895,
           "coeff3": 0.00032658065745171105,
           "coeff4": -0.004212087279817395,
           "coeff5": -5.89476495288406e-5,
           "coeff6": -0.0005390723617319055,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.045093718,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.2,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.134569733,
           "out_max": 1.0,
           "coeff1": 0.09005997992264345,
           "coeff2": 0.28698550644874454,
           "coeff3": 0.6173040886600751,
           "coeff4": 0.536152064,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "195": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 145.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.425,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.021976839,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": 10.0,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.516805758,
           "out_max": 1.75559442,
           "coeff1": 0.4869974858582158,
           "coeff2": -0.0006986435837481597,
           "coeff3": 0.00040001886899303923,
           "coeff4": 0.005292127968541494,
           "coeff5": 0.0004414523133487463,
           "coeff6": -0.0008780890425992804,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.021976839,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.4,
           "y_min": 10.0,
           "x_max": 10.0,
           "y_max": 51.7,
           "out_min": 0.734203297,
           "out_max": 1.338598901,
           "coeff1": 0.9855324852410074,
           "coeff2": 0.04364081082655047,
           "coeff3": 0.0005139551417362477,
           "coeff4": -0.0017743355722528737,
           "coeff5": -8.959377128691168e-5,
           "coeff6": -0.0005343604304776401,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.021976839,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.20118782479584263,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.165849057,
           "out_max": 1.0,
           "coeff1": 0.0605745659928492,
           "coeff2": 0.5776129139662443,
           "coeff3": 0.3525436555551304,
           "coeff4": 0.784376593,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "196": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 34.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.67,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0015,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0015,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.72,
           "out_max": 1.3426,
           "coeff1": 0.769016964,
           "coeff2": -0.023780081,
           "coeff3": 0.000982881,
           "coeff4": 0.001539695,
           "coeff5": 0.000353063,
           "coeff6": -0.000595949,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0015,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8673,
           "out_max": 1.2245,
           "coeff1": 0.92974344,
           "coeff2": 0.050326531,
           "coeff3": -0.000118076,
           "coeff4": -0.004555102,
           "coeff5": -1.89e-5,
           "coeff6": -0.000330612,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "197": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 47.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.67,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.002,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.002,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7193,
           "out_max": 1.3343,
           "coeff1": 0.709612796,
           "coeff2": -0.019508867,
           "coeff3": 0.000609584,
           "coeff4": 0.002669734,
           "coeff5": 0.000331108,
           "coeff6": -0.000455142,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.002,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8731,
           "out_max": 1.2164,
           "coeff1": 0.942595949,
           "coeff2": 0.047142537,
           "coeff3": 8.64e-5,
           "coeff4": -0.004043284,
           "coeff5": -2.07e-5,
           "coeff6": -0.000398955,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "198": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 54.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0023,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0023,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.6711,
           "out_max": 1.5625,
           "coeff1": -0.503119785,
           "coeff2": 0.041975964,
           "coeff3": -0.000811013,
           "coeff4": 0.055601462,
           "coeff5": -0.000212132,
           "coeff6": -0.001658716,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0023,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4091,
           "out_max": 1.2338,
           "coeff1": -0.444426248,
           "coeff2": 0.104727058,
           "coeff3": -0.002169794,
           "coeff4": 0.07692782,
           "coeff5": -0.001199284,
           "coeff6": -0.001430649,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "199": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 54.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.67,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0023,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0023,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7085,
           "out_max": 1.3454,
           "coeff1": 0.538082653,
           "coeff2": 0.031224807,
           "coeff3": -0.002286519,
           "coeff4": 0.002149881,
           "coeff5": 0.000371411,
           "coeff6": -0.000731568,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0023,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.871,
           "out_max": 1.2,
           "coeff1": 0.987247005,
           "coeff2": 0.036778065,
           "coeff3": 0.000149309,
           "coeff4": -0.004250323,
           "coeff5": -3.88e-5,
           "coeff6": -0.000188129,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "200": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 65.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0028,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0028,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.6623,
           "out_max": 1.5873,
           "coeff1": -0.432926423,
           "coeff2": -0.004049845,
           "coeff3": 0.002447433,
           "coeff4": 0.060831239,
           "coeff5": -0.000302641,
           "coeff6": -0.001647128,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0028,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4011,
           "out_max": 1.246,
           "coeff1": -0.049303263,
           "coeff2": 0.045655848,
           "coeff3": 0.001751394,
           "coeff4": 0.068050247,
           "coeff5": -0.001135012,
           "coeff6": -0.001319409,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "201": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 68.9,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.00295,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0546,
           "coeff2": 0.7604,
           "coeff3": 0.1871,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.00295,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5449,
           "out_max": 1.4201,
           "coeff1": 0.609429307,
           "coeff2": -0.001074537,
           "coeff3": -5.8e-5,
           "coeff4": -0.000376805,
           "coeff5": 0.000457683,
           "coeff6": -0.000594249,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.00295,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8316,
           "out_max": 1.3367,
           "coeff1": 1.002065287,
           "coeff2": 0.029082938,
           "coeff3": 0.000498132,
           "coeff4": 0.000908824,
           "coeff5": -0.000168061,
           "coeff6": -0.000175273,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "202": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 71.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.67,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0031,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0031,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7306,
           "out_max": 1.3366,
           "coeff1": 0.738136935,
           "coeff2": -0.022575076,
           "coeff3": 0.001045099,
           "coeff4": 0.001149609,
           "coeff5": 0.000359704,
           "coeff6": -0.000492416,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0031,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8762,
           "out_max": 1.2079,
           "coeff1": 0.996439887,
           "coeff2": 0.035830693,
           "coeff3": 0.00040099,
           "coeff4": -0.004437624,
           "coeff5": -2.75e-5,
           "coeff6": -0.000272673,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "203": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 78.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.67,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0034,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0034,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7261,
           "out_max": 1.3346,
           "coeff1": 0.65942721,
           "coeff2": -0.002729329,
           "coeff3": -0.000284761,
           "coeff4": 0.001155608,
           "coeff5": 0.000355422,
           "coeff6": -0.000447629,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0034,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8784,
           "out_max": 1.2162,
           "coeff1": 1.011609395,
           "coeff2": 0.030052703,
           "coeff3": 0.001042471,
           "coeff4": -0.004143243,
           "coeff5": -2.08e-5,
           "coeff6": -0.000372162,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "204": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 78.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0108,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0108,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6966,
           "out_max": 1.5075,
           "coeff1": 0.702841865,
           "coeff2": 0.003798794,
           "coeff3": 0.000203313,
           "coeff4": -0.010241205,
           "coeff5": 0.000663347,
           "coeff6": -0.000795799,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0108,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7918,
           "out_max": 1.225,
           "coeff1": 1.006155084,
           "coeff2": 0.036195644,
           "coeff3": 0.000221253,
           "coeff4": -0.000283237,
           "coeff5": -0.000140936,
           "coeff6": -0.000330271,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "205": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 78.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.99,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0109,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0109,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6939,
           "out_max": 1.5,
           "coeff1": 0.710650784,
           "coeff2": 0.000394617,
           "coeff3": 0.000391484,
           "coeff4": -0.010043417,
           "coeff5": 0.000658614,
           "coeff6": -0.000776655,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0109,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7911,
           "out_max": 1.2256,
           "coeff1": 1.001333613,
           "coeff2": 0.036782939,
           "coeff3": 0.00019522,
           "coeff4": -9.826e-5,
           "coeff5": -0.000143274,
           "coeff6": -0.000335647,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "206": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 87.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.84,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0115,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0115,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6879,
           "out_max": 1.4265,
           "coeff1": 0.323418192,
           "coeff2": -0.001156511,
           "coeff3": 0.000663827,
           "coeff4": 0.014239855,
           "coeff5": 0.00029818,
           "coeff6": -0.000846287,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0115,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6754,
           "out_max": 1.2313,
           "coeff1": 0.546008133,
           "coeff2": 0.03799355,
           "coeff3": 0.000237856,
           "coeff4": 0.029540925,
           "coeff5": -0.000607222,
           "coeff6": -0.00038764,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "207": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 87.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0118,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0118,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6875,
           "out_max": 1.4559,
           "coeff1": 0.634863991,
           "coeff2": -0.001253722,
           "coeff3": 0.000449332,
           "coeff4": -0.004346889,
           "coeff5": 0.000547287,
           "coeff6": -0.000744398,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0118,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.731,
           "out_max": 1.2291,
           "coeff1": 1.033917366,
           "coeff2": 0.040906498,
           "coeff3": 0.00016028,
           "coeff4": 4.36e-5,
           "coeff5": -0.000193357,
           "coeff6": -0.000460077,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "208": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 88.2,
       "ref_cap_unit": "ton",
       "full_eff": 3.17,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0134,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0134,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6968,
           "out_max": 1.5,
           "coeff1": 0.706342278,
           "coeff2": -0.000682896,
           "coeff3": 0.000398059,
           "coeff4": -0.008666555,
           "coeff5": 0.000633723,
           "coeff6": -0.00080527,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0134,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7914,
           "out_max": 1.229,
           "coeff1": 1.008237049,
           "coeff2": 0.037131204,
           "coeff3": 0.000211513,
           "coeff4": -0.000968743,
           "coeff5": -0.000130923,
           "coeff6": -0.00031242,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "209": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 88.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.11,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0132,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0132,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6974,
           "out_max": 1.5143,
           "coeff1": 0.743070459,
           "coeff2": -0.00169891,
           "coeff3": 0.000635102,
           "coeff4": -0.010930835,
           "coeff5": 0.000678985,
           "coeff6": -0.000884155,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0132,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.791,
           "out_max": 1.2296,
           "coeff1": 1.00655456,
           "coeff2": 0.037289633,
           "coeff3": 0.000215342,
           "coeff4": -0.000897079,
           "coeff5": -0.000131725,
           "coeff6": -0.000315657,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "210": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 90.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0039,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0039,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.7014,
           "out_max": 1.6557,
           "coeff1": 0.431503152,
           "coeff2": -0.006418218,
           "coeff3": 0.000974786,
           "coeff4": 0.010717895,
           "coeff5": 0.000344696,
           "coeff6": -0.00091769,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0039,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4297,
           "out_max": 1.2227,
           "coeff1": 0.120256831,
           "coeff2": 0.041450327,
           "coeff3": 0.000298116,
           "coeff4": 0.050799566,
           "coeff5": -0.000852179,
           "coeff6": -0.000458255,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "211": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 95.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.67,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0041,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0041,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7316,
           "out_max": 1.3421,
           "coeff1": 0.711885926,
           "coeff2": -0.017473054,
           "coeff3": 0.00075914,
           "coeff4": 0.001044253,
           "coeff5": 0.000363823,
           "coeff6": -0.00047178,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0041,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.875,
           "out_max": 1.2022,
           "coeff1": 0.983419118,
           "coeff2": 0.041975735,
           "coeff3": -8.5084e-5,
           "coeff4": -0.005042647,
           "coeff5": -2.04e-5,
           "coeff6": -0.000250147,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "212": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 96.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0041,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0041,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7082,
           "out_max": 1.4559,
           "coeff1": 0.749088558,
           "coeff2": -0.008144683,
           "coeff3": 0.000542828,
           "coeff4": -0.008493611,
           "coeff5": 0.000583475,
           "coeff6": -0.000586407,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0041,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8132,
           "out_max": 1.2234,
           "coeff1": 1.062039334,
           "coeff2": 0.036929199,
           "coeff3": 0.000137755,
           "coeff4": -0.004362009,
           "coeff5": -6.92e-5,
           "coeff6": -0.000327221,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "213": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 97.3,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6875,
           "out_max": 1.375,
           "coeff1": -0.095947945,
           "coeff2": 0.011077171,
           "coeff3": 0.000159314,
           "coeff4": 0.038330921,
           "coeff5": -6.13e-5,
           "coeff6": -0.000995365,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5688,
           "out_max": 1.2366,
           "coeff1": 0.014316671,
           "coeff2": 0.063008061,
           "coeff3": -0.000802727,
           "coeff4": 0.059256489,
           "coeff5": -0.001046647,
           "coeff6": -0.000723596,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "214": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 98.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.84,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0128,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0128,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6879,
           "out_max": 1.3857,
           "coeff1": -0.084093012,
           "coeff2": 0.009631364,
           "coeff3": 0.000116917,
           "coeff4": 0.038020399,
           "coeff5": -6.08e-5,
           "coeff6": -0.000941933,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0128,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5686,
           "out_max": 1.2376,
           "coeff1": 0.014304261,
           "coeff2": 0.063242853,
           "coeff3": -0.000809345,
           "coeff4": 0.059248669,
           "coeff5": -0.001047093,
           "coeff6": -0.000725106,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "215": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 99.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0042,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0604,
           "coeff2": 0.6778,
           "coeff3": 0.266,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0042,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4518,
           "out_max": 1.4426,
           "coeff1": 0.530920127,
           "coeff2": -0.011600717,
           "coeff3": 0.000488325,
           "coeff4": 0.005343366,
           "coeff5": 0.000393787,
           "coeff6": -0.000579876,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0042,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8298,
           "out_max": 1.4007,
           "coeff1": 1.047204892,
           "coeff2": 0.03763592,
           "coeff3": 0.000141052,
           "coeff4": -0.003384418,
           "coeff5": -0.000100572,
           "coeff6": -0.00025868,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "216": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 100.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0043,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0043,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.7047,
           "out_max": 1.6406,
           "coeff1": 0.180701779,
           "coeff2": 0.027153031,
           "coeff3": -0.000455357,
           "coeff4": 0.018817508,
           "coeff5": 0.000262328,
           "coeff6": -0.001288119,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0043,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4056,
           "out_max": 1.2168,
           "coeff1": -0.26606457,
           "coeff2": 0.099871404,
           "coeff3": -0.002381415,
           "coeff4": 0.062831648,
           "coeff5": -0.000964465,
           "coeff6": -0.001124922,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "217": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 106.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.99,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0149,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0149,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6892,
           "out_max": 1.4366,
           "coeff1": 0.27841425,
           "coeff2": 0.017259554,
           "coeff3": -0.000108789,
           "coeff4": 0.014027281,
           "coeff5": 0.000323092,
           "coeff6": -0.001123132,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0149,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5919,
           "out_max": 1.2294,
           "coeff1": 0.251872742,
           "coeff2": 0.0858723,
           "coeff3": -0.001553044,
           "coeff4": 0.037309605,
           "coeff5": -0.000644361,
           "coeff6": -0.001092531,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "218": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 106.6,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0147,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0147,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6897,
           "out_max": 1.4286,
           "coeff1": 0.169660887,
           "coeff2": 0.020701039,
           "coeff3": -6.33e-5,
           "coeff4": 0.020078866,
           "coeff5": 0.000242411,
           "coeff6": -0.001250638,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0147,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5704,
           "out_max": 1.2292,
           "coeff1": 0.033482713,
           "coeff2": 0.097263888,
           "coeff3": -0.001428658,
           "coeff4": 0.04875775,
           "coeff5": -0.000774754,
           "coeff6": -0.001524305,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "219": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 110.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0145,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0145,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6857,
           "out_max": 1.5,
           "coeff1": 0.031456346,
           "coeff2": 0.032950476,
           "coeff3": 0.000683665,
           "coeff4": 0.02547071,
           "coeff5": 0.000245899,
           "coeff6": -0.001997224,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0145,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5564,
           "out_max": 1.2307,
           "coeff1": -0.009957995,
           "coeff2": 0.089495484,
           "coeff3": 0.000330521,
           "coeff4": 0.053574471,
           "coeff5": -0.000787534,
           "coeff6": -0.002119093,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "220": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 111.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0048,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0048,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7079,
           "out_max": 1.4613,
           "coeff1": 0.74229029,
           "coeff2": -0.007752048,
           "coeff3": 0.000597898,
           "coeff4": -0.008609485,
           "coeff5": 0.000593382,
           "coeff6": -0.000615375,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0048,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8133,
           "out_max": 1.2215,
           "coeff1": 1.062308168,
           "coeff2": 0.037220208,
           "coeff3": 8.24e-5,
           "coeff4": -0.004381736,
           "coeff5": -7.08e-5,
           "coeff6": -0.000313454,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "221": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 116.4,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.005,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0354,
           "coeff2": 0.7233,
           "coeff3": 0.2472,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4737,
           "out_max": 1.4417,
           "coeff1": 0.536327986,
           "coeff2": -0.009969306,
           "coeff3": 0.000411127,
           "coeff4": 0.004157165,
           "coeff5": 0.000408805,
           "coeff6": -0.000539926,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8278,
           "out_max": 1.4109,
           "coeff1": 1.052729271,
           "coeff2": 0.037507944,
           "coeff3": 0.000229418,
           "coeff4": -0.003213844,
           "coeff5": -0.000101642,
           "coeff6": -0.000313377,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "222": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 117.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.61,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.005,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7286,
           "out_max": 1.3419,
           "coeff1": 0.644832174,
           "coeff2": -0.000867516,
           "coeff3": -0.000257048,
           "coeff4": 0.00056739,
           "coeff5": 0.00037719,
           "coeff6": -0.000467844,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8769,
           "out_max": 1.2042,
           "coeff1": 1.042121836,
           "coeff2": 0.027232432,
           "coeff3": 0.000833977,
           "coeff4": -0.004886487,
           "coeff5": -2.5e-5,
           "coeff6": -0.000252973,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "223": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 120.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.08,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0177,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0177,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7,
           "out_max": 1.5,
           "coeff1": 0.732506993,
           "coeff2": -0.002358515,
           "coeff3": 0.000501147,
           "coeff4": -0.009626382,
           "coeff5": 0.000640208,
           "coeff6": -0.000782983,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0177,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.794,
           "out_max": 1.2239,
           "coeff1": 1.000886528,
           "coeff2": 0.036929441,
           "coeff3": 0.000196078,
           "coeff4": -0.000662557,
           "coeff5": -0.000132296,
           "coeff6": -0.000312396,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "224": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 122.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0053,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0053,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7055,
           "out_max": 1.4617,
           "coeff1": 0.737554647,
           "coeff2": -0.007181314,
           "coeff3": 0.000516497,
           "coeff4": -0.008590505,
           "coeff5": 0.000593044,
           "coeff6": -0.000595033,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0053,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8138,
           "out_max": 1.2235,
           "coeff1": 1.06598772,
           "coeff2": 0.037364183,
           "coeff3": 0.000107757,
           "coeff4": -0.004604503,
           "coeff5": -6.63e-5,
           "coeff6": -0.000328907,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "225": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 130.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0056,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0056,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.6918,
           "out_max": 1.8364,
           "coeff1": 0.592393829,
           "coeff2": 0.004887277,
           "coeff3": 0.001132691,
           "coeff4": -0.002825467,
           "coeff5": 0.00063494,
           "coeff6": -0.001463696,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0056,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.3844,
           "out_max": 1.2258,
           "coeff1": 0.031359224,
           "coeff2": 0.041237517,
           "coeff3": 0.00025284,
           "coeff4": 0.056595108,
           "coeff5": -0.000951771,
           "coeff6": -0.000385488,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "226": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 133.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0181,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0181,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6944,
           "out_max": 1.4925,
           "coeff1": -0.165511353,
           "coeff2": -0.003767292,
           "coeff3": 0.002347134,
           "coeff4": 0.04655903,
           "coeff5": -0.000140136,
           "coeff6": -0.001530898,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0181,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4578,
           "out_max": 1.2339,
           "coeff1": -0.351429632,
           "coeff2": 0.038888021,
           "coeff3": 0.002722352,
           "coeff4": 0.087468769,
           "coeff5": -0.001383046,
           "coeff6": -0.001598926,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "227": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 133.3,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0057,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0057,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7038,
           "out_max": 1.4617,
           "coeff1": 0.735561794,
           "coeff2": -0.007444515,
           "coeff3": 0.000523947,
           "coeff4": -0.008548607,
           "coeff5": 0.000593022,
           "coeff6": -0.000584822,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0057,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8153,
           "out_max": 1.2243,
           "coeff1": 1.06906879,
           "coeff2": 0.036536676,
           "coeff3": 0.000183189,
           "coeff4": -0.004664983,
           "coeff5": -6.41e-5,
           "coeff6": -0.000338289,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "228": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 114.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0058,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0255,
           "coeff2": 0.856,
           "coeff3": 0.1226,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0058,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.5393,
           "out_max": 1.4233,
           "coeff1": 0.653831993,
           "coeff2": -0.01392559,
           "coeff3": 0.000550711,
           "coeff4": -0.000142635,
           "coeff5": 0.000449115,
           "coeff6": -0.000535004,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0058,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.832,
           "out_max": 1.3622,
           "coeff1": 0.952161208,
           "coeff2": 0.039696086,
           "coeff3": 0.000227784,
           "coeff4": 0.001312691,
           "coeff5": -0.000161825,
           "coeff6": -0.000293636,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "229": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 134.9,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0179,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0179,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.695,
           "out_max": 1.5077,
           "coeff1": -0.148876496,
           "coeff2": 0.009561535,
           "coeff3": 0.001948993,
           "coeff4": 0.042525244,
           "coeff5": -4.77e-5,
           "coeff6": -0.001779616,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0179,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4742,
           "out_max": 1.2358,
           "coeff1": -0.329498745,
           "coeff2": 0.050009516,
           "coeff3": 0.002651854,
           "coeff4": 0.083603856,
           "coeff5": -0.00128605,
           "coeff6": -0.00192968,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "230": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 138.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.006,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.006,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.6892,
           "out_max": 1.7895,
           "coeff1": 0.53892636,
           "coeff2": 0.004070898,
           "coeff3": 0.001006984,
           "coeff4": 0.000758717,
           "coeff5": 0.000564522,
           "coeff6": -0.001355753,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.006,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.3858,
           "out_max": 1.231,
           "coeff1": 0.035932316,
           "coeff2": 0.042729108,
           "coeff3": 0.000228252,
           "coeff4": 0.056112257,
           "coeff5": -0.000942605,
           "coeff6": -0.000417362,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "231": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 139.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.02,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0199,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0199,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6959,
           "out_max": 1.4928,
           "coeff1": 0.446634469,
           "coeff2": 0.026783927,
           "coeff3": -0.000366885,
           "coeff4": 0.001260166,
           "coeff5": 0.000536029,
           "coeff6": -0.001298631,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0199,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7452,
           "out_max": 1.2296,
           "coeff1": 0.617839352,
           "coeff2": 0.075668516,
           "coeff3": -0.000871488,
           "coeff4": 0.015972683,
           "coeff5": -0.000313303,
           "coeff6": -0.001080118,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "232": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 141.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0193,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0193,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6972,
           "out_max": 1.375,
           "coeff1": 0.111726968,
           "coeff2": -0.00323256,
           "coeff3": 0.000539707,
           "coeff4": 0.02956801,
           "coeff5": 3.21e-5,
           "coeff6": -0.000734346,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0193,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6622,
           "out_max": 1.2286,
           "coeff1": 0.473341707,
           "coeff2": 0.039317633,
           "coeff3": 0.000178233,
           "coeff4": 0.033573342,
           "coeff5": -0.000666812,
           "coeff6": -0.000391108,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "233": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 142.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.84,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0191,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0191,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6929,
           "out_max": 1.3662,
           "coeff1": 0.11500357,
           "coeff2": -0.000208835,
           "coeff3": 0.000446958,
           "coeff4": 0.028710227,
           "coeff5": 5.01e-5,
           "coeff6": -0.000794996,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0191,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6622,
           "out_max": 1.2289,
           "coeff1": 0.471888739,
           "coeff2": 0.039502036,
           "coeff3": 0.000174346,
           "coeff4": 0.033623804,
           "coeff5": -0.000667373,
           "coeff6": -0.000394054,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "234": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 149.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.02,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0065,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0065,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7038,
           "out_max": 1.4652,
           "coeff1": 0.723828821,
           "coeff2": -0.005766703,
           "coeff3": 0.000475205,
           "coeff4": -0.008300366,
           "coeff5": 0.000595506,
           "coeff6": -0.000621599,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0065,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8146,
           "out_max": 1.223,
           "coeff1": 1.074493796,
           "coeff2": 0.036203119,
           "coeff3": 0.000169769,
           "coeff4": -0.004940241,
           "coeff5": -6.25e-5,
           "coeff6": -0.00031835,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "235": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 150.3,
       "ref_cap_unit": "ton",
       "full_eff": 3.05,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.022,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.022,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6933,
           "out_max": 1.4857,
           "coeff1": 0.698647734,
           "coeff2": -0.003510561,
           "coeff3": 0.000592876,
           "coeff4": -0.007530937,
           "coeff5": 0.00060623,
           "coeff6": -0.000786198,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.022,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7945,
           "out_max": 1.2234,
           "coeff1": 0.997983362,
           "coeff2": 0.036865471,
           "coeff3": 0.000191285,
           "coeff4": -0.00048858,
           "coeff5": -0.000134531,
           "coeff6": -0.000309632,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "236": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 160.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.021,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.021,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6957,
           "out_max": 1.3714,
           "coeff1": 0.195796219,
           "coeff2": -0.001667224,
           "coeff3": 0.000430369,
           "coeff4": 0.023764947,
           "coeff5": 0.00012339,
           "coeff6": -0.000724801,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.021,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6734,
           "out_max": 1.2278,
           "coeff1": 0.521740175,
           "coeff2": 0.039176592,
           "coeff3": 0.000158131,
           "coeff4": 0.030609107,
           "coeff5": -0.000621511,
           "coeff6": -0.000388217,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "237": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 161.3,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0213,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0213,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6906,
           "out_max": 1.3521,
           "coeff1": 0.238407076,
           "coeff2": -0.004500193,
           "coeff3": 0.000503152,
           "coeff4": 0.021392579,
           "coeff5": 0.0001503,
           "coeff6": -0.00066785,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0213,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6738,
           "out_max": 1.2279,
           "coeff1": 0.524972501,
           "coeff2": 0.038957086,
           "coeff3": 0.000161962,
           "coeff4": 0.030466445,
           "coeff5": -0.000619638,
           "coeff6": -0.000385495,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "238": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 162.5,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.007,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.007,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.6986,
           "out_max": 1.7,
           "coeff1": 0.522343591,
           "coeff2": -0.000401708,
           "coeff3": 0.000564284,
           "coeff4": 0.004427216,
           "coeff5": 0.000438255,
           "coeff6": -0.000961152,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.007,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4004,
           "out_max": 1.2251,
           "coeff1": -0.002523091,
           "coeff2": 0.044650394,
           "coeff3": 0.000260732,
           "coeff4": 0.057248048,
           "coeff5": -0.000938054,
           "coeff6": -0.000505846,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "239": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 162.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0217,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0217,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.695,
           "out_max": 1.3803,
           "coeff1": 0.111613881,
           "coeff2": 0.018683653,
           "coeff3": -0.000265554,
           "coeff4": 0.024754527,
           "coeff5": 0.000145944,
           "coeff6": -0.001077673,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0217,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6678,
           "out_max": 1.2303,
           "coeff1": 0.386774416,
           "coeff2": 0.064354487,
           "coeff3": -0.00093557,
           "coeff4": 0.034341587,
           "coeff5": -0.000650654,
           "coeff6": -0.000714366,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "240": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 163.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0214,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0214,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6957,
           "out_max": 1.3714,
           "coeff1": 0.0897134,
           "coeff2": 0.016744335,
           "coeff3": -0.00018096,
           "coeff4": 0.026297349,
           "coeff5": 0.000115973,
           "coeff6": -0.001031574,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0214,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6674,
           "out_max": 1.2309,
           "coeff1": 0.384327649,
           "coeff2": 0.06443196,
           "coeff3": -0.000930067,
           "coeff4": 0.034482655,
           "coeff5": -0.000652564,
           "coeff6": -0.000718693,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "241": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 169.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0073,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0073,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7021,
           "out_max": 1.4674,
           "coeff1": 0.733250946,
           "coeff2": -0.006133947,
           "coeff3": 0.000482986,
           "coeff4": -0.009050162,
           "coeff5": 0.000607127,
           "coeff6": -0.00060624,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0073,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.815,
           "out_max": 1.2225,
           "coeff1": 1.070622513,
           "coeff2": 0.035603326,
           "coeff3": 0.000192456,
           "coeff4": -0.004582596,
           "coeff5": -6.74e-5,
           "coeff6": -0.000313704,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "242": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 172.3,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0074,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.055,
           "coeff2": 0.5811,
           "coeff3": 0.3711,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0074,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4639,
           "out_max": 1.4469,
           "coeff1": 0.550747621,
           "coeff2": -0.010711044,
           "coeff3": 0.000393586,
           "coeff4": 0.00327246,
           "coeff5": 0.000415948,
           "coeff6": -0.000467093,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0074,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8204,
           "out_max": 1.4408,
           "coeff1": 1.059877127,
           "coeff2": 0.04007512,
           "coeff3": 0.000169734,
           "coeff4": -0.003709016,
           "coeff5": -9.46e-5,
           "coeff6": -0.000378746,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "243": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 181.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0078,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0078,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7016,
           "out_max": 1.4703,
           "coeff1": 0.727602721,
           "coeff2": -0.005901495,
           "coeff3": 0.000486728,
           "coeff4": -0.008968705,
           "coeff5": 0.000609422,
           "coeff6": -0.000612884,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0078,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.814,
           "out_max": 1.2229,
           "coeff1": 1.068998154,
           "coeff2": 0.035712957,
           "coeff3": 0.000201827,
           "coeff4": -0.004471429,
           "coeff5": -6.88e-5,
           "coeff6": -0.00032113,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "244": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 187.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0254,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0254,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6901,
           "out_max": 1.4848,
           "coeff1": 0.716003148,
           "coeff2": -0.003156602,
           "coeff3": 0.000620647,
           "coeff4": -0.009654869,
           "coeff5": 0.00064578,
           "coeff6": -0.000773496,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0254,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7932,
           "out_max": 1.2241,
           "coeff1": 1.009201068,
           "coeff2": 0.036330506,
           "coeff3": 0.000182691,
           "coeff4": -0.000665881,
           "coeff5": -0.000135662,
           "coeff6": -0.000307008,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "245": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 190.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0264,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0264,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.6918,
           "out_max": 1.5075,
           "coeff1": 0.711845385,
           "coeff2": -0.0022391,
           "coeff3": 0.000592471,
           "coeff4": -0.009647342,
           "coeff5": 0.000650514,
           "coeff6": -0.000784939,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0264,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7887,
           "out_max": 1.2308,
           "coeff1": 1.019902894,
           "coeff2": 0.037232757,
           "coeff3": 0.00018061,
           "coeff4": -0.00110491,
           "coeff5": -0.000133439,
           "coeff6": -0.000324159,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "246": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 197.3,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7002,
           "out_max": 1.4718,
           "coeff1": 0.731294192,
           "coeff2": -0.006906581,
           "coeff3": 0.000536233,
           "coeff4": -0.009121445,
           "coeff5": 0.000612412,
           "coeff6": -0.000602814,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8146,
           "out_max": 1.2228,
           "coeff1": 1.067463501,
           "coeff2": 0.036657754,
           "coeff3": 0.000144385,
           "coeff4": -0.004576776,
           "coeff5": -6.67e-5,
           "coeff6": -0.000325898,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "247": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 197.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.7063,
           "out_max": 1.629,
           "coeff1": 0.198579726,
           "coeff2": -0.000889088,
           "coeff3": 0.001748464,
           "coeff4": 0.024461937,
           "coeff5": 0.000187762,
           "coeff6": -0.001442554,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4039,
           "out_max": 1.2206,
           "coeff1": -0.331323695,
           "coeff2": 0.047754372,
           "coeff3": 0.002224865,
           "coeff4": 0.078673167,
           "coeff5": -0.001171839,
           "coeff6": -0.001559728,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "248": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 199.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.02,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0396,
           "coeff2": 0.7354,
           "coeff3": 0.2308,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4558,
           "out_max": 1.4432,
           "coeff1": 0.524962043,
           "coeff2": -0.01158595,
           "coeff3": 0.000493072,
           "coeff4": 0.005651093,
           "coeff5": 0.000392383,
           "coeff6": -0.000591177,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0085,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8269,
           "out_max": 1.4205,
           "coeff1": 1.058030871,
           "coeff2": 0.038684099,
           "coeff3": 0.000223609,
           "coeff4": -0.004072542,
           "coeff5": -9.15e-5,
           "coeff6": -0.000296237,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "249": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 204.3,
       "ref_cap_unit": "ton",
       "full_eff": 3.02,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0088,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0088,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7028,
           "out_max": 1.4658,
           "coeff1": 0.738546525,
           "coeff2": -0.006782627,
           "coeff3": 0.000500592,
           "coeff4": -0.00913804,
           "coeff5": 0.000606154,
           "coeff6": -0.000595726,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0088,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8141,
           "out_max": 1.2238,
           "coeff1": 1.063298172,
           "coeff2": 0.036456307,
           "coeff3": 0.000169289,
           "coeff4": -0.004300762,
           "coeff5": -7.04e-5,
           "coeff6": -0.000328222,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "250": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 225.4,
       "ref_cap_unit": "ton",
       "full_eff": 2.84,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0097,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0097,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7015,
           "out_max": 1.469,
           "coeff1": 0.729529243,
           "coeff2": -0.00599866,
           "coeff3": 0.000472361,
           "coeff4": -0.009028692,
           "coeff5": 0.000609264,
           "coeff6": -0.000605368,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0097,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8144,
           "out_max": 1.2231,
           "coeff1": 1.066926009,
           "coeff2": 0.036132784,
           "coeff3": 0.000189548,
           "coeff4": -0.004447783,
           "coeff5": -6.86e-5,
           "coeff6": -0.000326383,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "251": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 232.5,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.01,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.7063,
           "out_max": 1.629,
           "coeff1": 0.192716473,
           "coeff2": -0.003052398,
           "coeff3": 0.001665854,
           "coeff4": 0.025411102,
           "coeff5": 0.000158305,
           "coeff6": -0.001329014,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 51.67,
           "out_min": 0.4024,
           "out_max": 1.2269,
           "coeff1": -0.315044508,
           "coeff2": 0.040528063,
           "coeff3": 0.002419003,
           "coeff4": 0.079294201,
           "coeff5": -0.001201144,
           "coeff6": -0.001392964,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "252": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 233.2,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.01,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.23,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0105,
           "coeff2": 0.793,
           "coeff3": 0.2036,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4466,
           "out_max": 1.4438,
           "coeff1": 0.521218008,
           "coeff2": -0.011013841,
           "coeff3": 0.000480265,
           "coeff4": 0.005350945,
           "coeff5": 0.000392025,
           "coeff6": -0.000534764,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8235,
           "out_max": 1.4585,
           "coeff1": 1.077166546,
           "coeff2": 0.040464586,
           "coeff3": 0.00018544,
           "coeff4": -0.005088635,
           "coeff5": -7.4e-5,
           "coeff6": -0.000367666,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "253": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 257.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0111,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0111,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7149,
           "out_max": 1.4378,
           "coeff1": 0.756656633,
           "coeff2": -0.008009405,
           "coeff3": 0.00039956,
           "coeff4": -0.00760701,
           "coeff5": 0.000547823,
           "coeff6": -0.000538393,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0111,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8126,
           "out_max": 1.2244,
           "coeff1": 1.058536284,
           "coeff2": 0.036315888,
           "coeff3": 0.000229529,
           "coeff4": -0.004026695,
           "coeff5": -7.33e-5,
           "coeff6": -0.000342552,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "254": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 265.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0114,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0114,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8064,
           "out_max": 1.4941,
           "coeff1": 0.795293834,
           "coeff2": 0.000638911,
           "coeff3": 0.001042688,
           "coeff4": -0.012764888,
           "coeff5": 0.000697405,
           "coeff6": -0.001129766,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0114,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7898,
           "out_max": 1.1891,
           "coeff1": 1.02670359,
           "coeff2": 0.040057374,
           "coeff3": 0.000424303,
           "coeff4": -0.003461296,
           "coeff5": -9.22e-5,
           "coeff6": -0.000334781,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "255": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 266.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.08,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0114,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0412,
           "coeff2": 0.6871,
           "coeff3": 0.2785,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0114,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4851,
           "out_max": 1.4515,
           "coeff1": 0.568700154,
           "coeff2": -0.010952738,
           "coeff3": 0.00045902,
           "coeff4": 0.00169169,
           "coeff5": 0.000456892,
           "coeff6": -0.000542717,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0114,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8285,
           "out_max": 1.3879,
           "coeff1": 1.015985028,
           "coeff2": 0.038949166,
           "coeff3": 0.000143116,
           "coeff4": -0.001562743,
           "coeff5": -0.000125125,
           "coeff6": -0.000303734,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "256": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 285.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0123,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0123,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7137,
           "out_max": 1.4406,
           "coeff1": 0.750705247,
           "coeff2": -0.008206735,
           "coeff3": 0.000448722,
           "coeff4": -0.007424643,
           "coeff5": 0.000548817,
           "coeff6": -0.00054974,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0123,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8126,
           "out_max": 1.2244,
           "coeff1": 1.059725824,
           "coeff2": 0.03699417,
           "coeff3": 0.000181918,
           "coeff4": -0.004247772,
           "coeff5": -6.99e-5,
           "coeff6": -0.000343005,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "257": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 297.8,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0128,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0128,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8425,
           "out_max": 1.3727,
           "coeff1": 0.023239063,
           "coeff2": 0.049309801,
           "coeff3": -0.000638971,
           "coeff4": 0.026396964,
           "coeff5": 0.000126837,
           "coeff6": -0.001668331,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0128,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8526,
           "out_max": 1.1533,
           "coeff1": 0.956006668,
           "coeff2": 0.034385238,
           "coeff3": 0.000652428,
           "coeff4": -0.002258693,
           "coeff5": -4.3e-5,
           "coeff6": -0.000360788,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "258": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 300.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.05,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.24,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0184,
           "coeff2": 0.707,
           "coeff3": 0.2834,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4717,
           "out_max": 1.4406,
           "coeff1": 0.556829634,
           "coeff2": -0.010505391,
           "coeff3": 0.000417479,
           "coeff4": 0.002572966,
           "coeff5": 0.000434731,
           "coeff6": -0.000514453,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8244,
           "out_max": 1.4133,
           "coeff1": 1.036518639,
           "coeff2": 0.039411079,
           "coeff3": 0.000156668,
           "coeff4": -0.002148643,
           "coeff5": -0.000121166,
           "coeff6": -0.000339388,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "259": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 303.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7578,
           "out_max": 1.6363,
           "coeff1": 0.958772905,
           "coeff2": -0.022162867,
           "coeff3": 0.001591351,
           "coeff4": -0.016624658,
           "coeff5": 0.000715472,
           "coeff6": -0.000769416,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.013,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7549,
           "out_max": 1.3295,
           "coeff1": 0.914768075,
           "coeff2": 0.065010325,
           "coeff3": -0.000995022,
           "coeff4": -0.002208592,
           "coeff5": -9.72e-5,
           "coeff6": -0.000437171,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "260": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 313.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0135,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0135,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7121,
           "out_max": 1.4414,
           "coeff1": 0.749772253,
           "coeff2": -0.008303879,
           "coeff3": 0.000427846,
           "coeff4": -0.007481557,
           "coeff5": 0.000550409,
           "coeff6": -0.000538311,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0135,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8128,
           "out_max": 1.2253,
           "coeff1": 1.060310351,
           "coeff2": 0.036725304,
           "coeff3": 0.000214046,
           "coeff4": -0.004246989,
           "coeff5": -6.96e-5,
           "coeff6": -0.000346105,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "261": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 330.1,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0142,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0142,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8469,
           "out_max": 1.3704,
           "coeff1": 0.04852632,
           "coeff2": 0.049481124,
           "coeff3": -0.000772327,
           "coeff4": 0.022239466,
           "coeff5": 0.000184177,
           "coeff6": -0.001454015,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0142,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8435,
           "out_max": 1.1502,
           "coeff1": 0.957480704,
           "coeff2": 0.041801152,
           "coeff3": -0.000211804,
           "coeff4": -0.002831949,
           "coeff5": -5.46e-5,
           "coeff6": -0.000248435,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "262": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 336.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0144,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0144,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7554,
           "out_max": 1.6307,
           "coeff1": 0.927891646,
           "coeff2": -0.018479234,
           "coeff3": 0.001366683,
           "coeff4": -0.015973166,
           "coeff5": 0.000705527,
           "coeff6": -0.000740793,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0144,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7589,
           "out_max": 1.3382,
           "coeff1": 0.943053812,
           "coeff2": 0.059989192,
           "coeff3": -0.000731959,
           "coeff4": -0.002705633,
           "coeff5": -8.88e-5,
           "coeff6": -0.000439843,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "263": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 337.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.11,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0145,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0424,
           "coeff2": 0.6928,
           "coeff3": 0.2713,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0145,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4817,
           "out_max": 1.4332,
           "coeff1": 0.571075552,
           "coeff2": -0.012747272,
           "coeff3": 0.000463709,
           "coeff4": 0.003910632,
           "coeff5": 0.000397949,
           "coeff6": -0.000514051,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0145,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.825,
           "out_max": 1.4062,
           "coeff1": 1.028810946,
           "coeff2": 0.039869531,
           "coeff3": 0.000188337,
           "coeff4": -0.002551893,
           "coeff5": -0.000107456,
           "coeff6": -0.000345938,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "264": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 351.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0151,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0151,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7108,
           "out_max": 1.4446,
           "coeff1": 0.748721311,
           "coeff2": -0.007572296,
           "coeff3": 0.000389028,
           "coeff4": -0.007791491,
           "coeff5": 0.000558148,
           "coeff6": -0.000541795,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0151,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8126,
           "out_max": 1.2255,
           "coeff1": 1.058222827,
           "coeff2": 0.036877713,
           "coeff3": 0.000217399,
           "coeff4": -0.004128371,
           "coeff5": -7.11e-5,
           "coeff6": -0.000351549,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "265": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 359.9,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0155,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0155,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8523,
           "out_max": 1.3687,
           "coeff1": 0.163401494,
           "coeff2": 0.044515974,
           "coeff3": -0.000862167,
           "coeff4": 0.015789591,
           "coeff5": 0.00025546,
           "coeff6": -0.001195793,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0155,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8477,
           "out_max": 1.1436,
           "coeff1": 0.994857329,
           "coeff2": 0.034888372,
           "coeff3": 0.00013419,
           "coeff4": -0.003303348,
           "coeff5": -4.75e-5,
           "coeff6": -0.000254933,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "266": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 367.2,
       "ref_cap_unit": "ton",
       "full_eff": 3.02,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0157,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.25,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0267,
           "coeff2": 0.7053,
           "coeff3": 0.2761,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0157,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4877,
           "out_max": 1.4311,
           "coeff1": 0.56142154,
           "coeff2": -0.011027504,
           "coeff3": 0.000408891,
           "coeff4": 0.003704406,
           "coeff5": 0.000401924,
           "coeff6": -0.000505523,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0157,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8238,
           "out_max": 1.4138,
           "coeff1": 1.045383287,
           "coeff2": 0.039526623,
           "coeff3": 0.000187038,
           "coeff4": -0.002932573,
           "coeff5": -0.000106765,
           "coeff6": -0.000349594,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "267": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 371.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0159,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0159,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.77,
           "out_max": 1.6421,
           "coeff1": 0.940402433,
           "coeff2": -0.019523581,
           "coeff3": 0.001533256,
           "coeff4": -0.017235972,
           "coeff5": 0.000732945,
           "coeff6": -0.000755582,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0159,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7555,
           "out_max": 1.3223,
           "coeff1": 0.934724705,
           "coeff2": 0.063994851,
           "coeff3": -0.001001744,
           "coeff4": -0.00282993,
           "coeff5": -9.15e-5,
           "coeff6": -0.00043088,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "268": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 373.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0161,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0161,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7133,
           "out_max": 1.4389,
           "coeff1": 0.753630699,
           "coeff2": -0.007958581,
           "coeff3": 0.000395037,
           "coeff4": -0.007608689,
           "coeff5": 0.000549565,
           "coeff6": -0.000535785,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0161,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8134,
           "out_max": 1.2253,
           "coeff1": 1.057344643,
           "coeff2": 0.036777003,
           "coeff3": 0.000229029,
           "coeff4": -0.004075024,
           "coeff5": -7.13e-5,
           "coeff6": -0.000354232,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "269": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 389.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0168,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0168,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8548,
           "out_max": 1.3679,
           "coeff1": 0.25584399,
           "coeff2": 0.038502835,
           "coeff3": -0.000791828,
           "coeff4": 0.010916927,
           "coeff5": 0.000309516,
           "coeff6": -0.000993322,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0168,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8473,
           "out_max": 1.1436,
           "coeff1": 1.028620876,
           "coeff2": 0.033333943,
           "coeff3": 0.000166594,
           "coeff4": -0.004550832,
           "coeff5": -3.41e-5,
           "coeff6": -0.000244181,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "270": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 411.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.87,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0177,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0177,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7126,
           "out_max": 1.4412,
           "coeff1": 0.749211549,
           "coeff2": -0.00703655,
           "coeff3": 0.000363661,
           "coeff4": -0.007703443,
           "coeff5": 0.000554352,
           "coeff6": -0.000547813,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0177,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.813,
           "out_max": 1.2246,
           "coeff1": 1.059299093,
           "coeff2": 0.036175454,
           "coeff3": 0.000242101,
           "coeff4": -0.004065243,
           "coeff5": -7.25e-5,
           "coeff6": -0.000343091,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "271": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 416.4,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0179,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0179,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7579,
           "out_max": 1.6305,
           "coeff1": 0.920766224,
           "coeff2": -0.013614766,
           "coeff3": 0.001211762,
           "coeff4": -0.016862099,
           "coeff5": 0.000724743,
           "coeff6": -0.000795937,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0179,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.757,
           "out_max": 1.3426,
           "coeff1": 0.941623521,
           "coeff2": 0.056268058,
           "coeff3": -0.000570082,
           "coeff4": -0.001826874,
           "coeff5": -0.000103269,
           "coeff6": -0.00041657,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "272": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 433.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.08,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.15,
       "min_unloading": 0.25,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0186,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.17,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0493,
           "coeff2": 0.622,
           "coeff3": 0.3275,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0186,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.4668,
           "out_max": 1.4382,
           "coeff1": 0.543616117,
           "coeff2": -0.010832296,
           "coeff3": 0.000410547,
           "coeff4": 0.004221421,
           "coeff5": 0.000402762,
           "coeff6": -0.000515618,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0186,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 5.56,
           "y_min": 4.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8281,
           "out_max": 1.4128,
           "coeff1": 1.042857525,
           "coeff2": 0.039076964,
           "coeff3": 0.000187696,
           "coeff4": -0.003151725,
           "coeff5": -9.85e-5,
           "coeff6": -0.000338514,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "273": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 447.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0192,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0192,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.743,
           "out_max": 1.6368,
           "coeff1": 0.943362786,
           "coeff2": -0.015864839,
           "coeff3": 0.001281516,
           "coeff4": -0.017361047,
           "coeff5": 0.000735463,
           "coeff6": -0.000827365,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0192,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7533,
           "out_max": 1.3527,
           "coeff1": 0.931329802,
           "coeff2": 0.058664458,
           "coeff3": -0.0006154,
           "coeff4": -0.001805646,
           "coeff5": -0.000104703,
           "coeff6": -0.000425716,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "274": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 455.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0196,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0196,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7112,
           "out_max": 1.4428,
           "coeff1": 0.748194456,
           "coeff2": -0.00768818,
           "coeff3": 0.000390126,
           "coeff4": -0.007685773,
           "coeff5": 0.000555349,
           "coeff6": -0.000537451,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0196,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8133,
           "out_max": 1.2253,
           "coeff1": 1.05890535,
           "coeff2": 0.036795734,
           "coeff3": 0.000220982,
           "coeff4": -0.004165079,
           "coeff5": -7.02e-5,
           "coeff6": -0.000352143,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "275": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 466.7,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0201,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0201,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8291,
           "out_max": 1.3758,
           "coeff1": 0.08013053,
           "coeff2": 0.045947785,
           "coeff3": -0.000927551,
           "coeff4": 0.022684703,
           "coeff5": 0.00017097,
           "coeff6": -0.001458668,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0201,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8554,
           "out_max": 1.1453,
           "coeff1": 0.969048883,
           "coeff2": 0.033970062,
           "coeff3": 0.000272295,
           "coeff4": -0.002766868,
           "coeff5": -4.37e-5,
           "coeff6": -0.000241536,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "276": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 479.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.99,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0206,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0206,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.714,
           "out_max": 1.4393,
           "coeff1": 0.753535266,
           "coeff2": -0.008261587,
           "coeff3": 0.000426133,
           "coeff4": -0.00750599,
           "coeff5": 0.00054822,
           "coeff6": -0.000540727,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0206,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8128,
           "out_max": 1.2247,
           "coeff1": 1.057988218,
           "coeff2": 0.036825802,
           "coeff3": 0.000212398,
           "coeff4": -0.004133291,
           "coeff5": -7.08e-5,
           "coeff6": -0.000349352,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "277": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 507.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0218,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0218,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7761,
           "out_max": 1.6386,
           "coeff1": 0.972581268,
           "coeff2": -0.019501209,
           "coeff3": 0.001686641,
           "coeff4": -0.018550112,
           "coeff5": 0.000757339,
           "coeff6": -0.000871336,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0218,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7495,
           "out_max": 1.3087,
           "coeff1": 0.885414387,
           "coeff2": 0.067779736,
           "coeff3": -0.001301284,
           "coeff4": -0.000988357,
           "coeff5": -0.000123842,
           "coeff6": -0.000364571,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "278": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 535.1,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0231,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0231,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.861,
           "out_max": 1.3832,
           "coeff1": 0.224892553,
           "coeff2": 0.022111374,
           "coeff3": 0.001124118,
           "coeff4": 0.017420992,
           "coeff5": 0.00024887,
           "coeff6": -0.001423756,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0231,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8529,
           "out_max": 1.1346,
           "coeff1": 0.992560665,
           "coeff2": 0.037261697,
           "coeff3": -0.000337152,
           "coeff4": -0.003994072,
           "coeff5": -3.99e-5,
           "coeff6": -0.000149828,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "279": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 538.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0231,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0231,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7346,
           "out_max": 1.6361,
           "coeff1": 0.990111733,
           "coeff2": -0.023292797,
           "coeff3": 0.001443588,
           "coeff4": -0.017964445,
           "coeff5": 0.000730826,
           "coeff6": -0.000731028,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0231,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7518,
           "out_max": 1.3462,
           "coeff1": 0.880903862,
           "coeff2": 0.06644874,
           "coeff3": -0.000911249,
           "coeff4": -0.00092172,
           "coeff5": -0.000109973,
           "coeff6": -0.000478615,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "280": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 539.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.93,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0232,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0232,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7121,
           "out_max": 1.4415,
           "coeff1": 0.749330863,
           "coeff2": -0.007893448,
           "coeff3": 0.000409722,
           "coeff4": -0.007576943,
           "coeff5": 0.000552413,
           "coeff6": -0.000542328,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0232,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8128,
           "out_max": 1.225,
           "coeff1": 1.059587876,
           "coeff2": 0.036795499,
           "coeff3": 0.000213237,
           "coeff4": -0.004197652,
           "coeff5": -7.02e-5,
           "coeff6": -0.000348728,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "281": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 585.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0251,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0251,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7502,
           "out_max": 1.6352,
           "coeff1": 0.966586101,
           "coeff2": -0.018917749,
           "coeff3": 0.001421624,
           "coeff4": -0.01795526,
           "coeff5": 0.000739328,
           "coeff6": -0.000799438,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0251,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.752,
           "out_max": 1.3393,
           "coeff1": 0.893665933,
           "coeff2": 0.064265971,
           "coeff3": -0.000910788,
           "coeff4": -0.000976291,
           "coeff5": -0.000114795,
           "coeff6": -0.000432975,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "282": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 601.9,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0259,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0259,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8347,
           "out_max": 1.367,
           "coeff1": 0.111289623,
           "coeff2": 0.041372976,
           "coeff3": -0.000715648,
           "coeff4": 0.022373516,
           "coeff5": 0.000160476,
           "coeff6": -0.001399684,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0259,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8576,
           "out_max": 1.1407,
           "coeff1": 0.966750473,
           "coeff2": 0.034595941,
           "coeff3": 0.000124547,
           "coeff4": -0.003133951,
           "coeff5": -3.7e-5,
           "coeff6": -0.000204543,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "283": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 605.6,
       "ref_cap_unit": "ton",
       "full_eff": 2.81,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0261,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0261,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7112,
           "out_max": 1.4444,
           "coeff1": 0.747842918,
           "coeff2": -0.007723331,
           "coeff3": 0.000403572,
           "coeff4": -0.007744418,
           "coeff5": 0.000557609,
           "coeff6": -0.00054095,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0261,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.813,
           "out_max": 1.2247,
           "coeff1": 1.057945689,
           "coeff2": 0.036626356,
           "coeff3": 0.000226792,
           "coeff4": -0.004071379,
           "coeff5": -7.17e-5,
           "coeff6": -0.000350503,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "284": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 633.4,
       "ref_cap_unit": "ton",
       "full_eff": 2.96,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0273,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0273,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7125,
           "out_max": 1.441,
           "coeff1": 0.751595427,
           "coeff2": -0.008303547,
           "coeff3": 0.000425187,
           "coeff4": -0.007570571,
           "coeff5": 0.000551225,
           "coeff6": -0.000537218,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0273,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 23.89,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8129,
           "out_max": 1.2249,
           "coeff1": 1.057843817,
           "coeff2": 0.03698067,
           "coeff3": 0.000203994,
           "coeff4": -0.004144935,
           "coeff5": -7.0675e-5,
           "coeff6": -0.000350034,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "285": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 662.9,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0284,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0284,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7332,
           "out_max": 1.6277,
           "coeff1": 0.958018889,
           "coeff2": -0.018649294,
           "coeff3": 0.00121803,
           "coeff4": -0.017160818,
           "coeff5": 0.000718262,
           "coeff6": -0.00073453,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0284,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7545,
           "out_max": 1.3621,
           "coeff1": 0.904420261,
           "coeff2": 0.062056482,
           "coeff3": -0.000628698,
           "coeff4": -0.001289042,
           "coeff5": -0.000103692,
           "coeff6": -0.000488831,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "286": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 681.7,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0294,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0294,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8657,
           "out_max": 1.3705,
           "coeff1": 0.223769649,
           "coeff2": 0.017912788,
           "coeff3": 0.001511241,
           "coeff4": 0.019132824,
           "coeff5": 0.000213749,
           "coeff6": -0.001442698,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0294,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8546,
           "out_max": 1.1289,
           "coeff1": 0.968466556,
           "coeff2": 0.039027559,
           "coeff3": -0.000495812,
           "coeff4": -0.003459057,
           "coeff5": -4.31e-5,
           "coeff6": -0.000135994,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "287": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 710.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0305,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0305,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7643,
           "out_max": 1.6338,
           "coeff1": 0.981069058,
           "coeff2": -0.021489983,
           "coeff3": 0.001647548,
           "coeff4": -0.018163177,
           "coeff5": 0.000743363,
           "coeff6": -0.000826312,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0305,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7533,
           "out_max": 1.32,
           "coeff1": 0.872855672,
           "coeff2": 0.067552862,
           "coeff3": -0.00119095,
           "coeff4": -0.000582771,
           "coeff5": -0.000121602,
           "coeff6": -0.000400584,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "288": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 743.7,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.032,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.032,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8785,
           "out_max": 1.3942,
           "coeff1": 0.156014827,
           "coeff2": 0.014707968,
           "coeff3": 0.002643106,
           "coeff4": 0.023080337,
           "coeff5": 0.000193525,
           "coeff6": -0.001736868,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.032,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.846,
           "out_max": 1.1228,
           "coeff1": 0.947640428,
           "coeff2": 0.042535826,
           "coeff3": -0.000874553,
           "coeff4": -0.003016236,
           "coeff5": -5.48e-5,
           "coeff6": -9.1e-5,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "289": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 753.3,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0323,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0323,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7726,
           "out_max": 1.6331,
           "coeff1": 0.960517103,
           "coeff2": -0.017737456,
           "coeff3": 0.001592523,
           "coeff4": -0.01801459,
           "coeff5": 0.000747532,
           "coeff6": -0.000879986,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0323,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7533,
           "out_max": 1.3218,
           "coeff1": 0.882412409,
           "coeff2": 0.065178388,
           "coeff3": -0.001113358,
           "coeff4": -0.000593318,
           "coeff5": -0.000124175,
           "coeff6": -0.000374126,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "290": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 801.6,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0345,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0345,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8738,
           "out_max": 1.361,
           "coeff1": -0.307865725,
           "coeff2": 0.060725432,
           "coeff3": 0.000999675,
           "coeff4": 0.039193944,
           "coeff5": -1.08e-6,
           "coeff6": -0.002129077,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0345,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8505,
           "out_max": 1.1188,
           "coeff1": 0.784460831,
           "coeff2": 0.049696521,
           "coeff3": -0.000770456,
           "coeff4": 0.006265147,
           "coeff5": -0.000158023,
           "coeff6": -0.000450276,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "291": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 836.2,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0359,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0359,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7552,
           "out_max": 1.6284,
           "coeff1": 0.950151681,
           "coeff2": -0.016755328,
           "coeff3": 0.001378055,
           "coeff4": -0.017425075,
           "coeff5": 0.000731676,
           "coeff6": -0.000823552,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0359,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.755,
           "out_max": 1.3429,
           "coeff1": 0.893133329,
           "coeff2": 0.062349705,
           "coeff3": -0.000823975,
           "coeff4": -0.000696186,
           "coeff5": -0.000117045,
           "coeff6": -0.000422964,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "292": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
