       "ref_cap": 881.7,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.038,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.038,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8624,
           "out_max": 1.371,
           "coeff1": 0.133153232,
           "coeff2": 0.035930274,
           "coeff3": 0.000348605,
           "coeff4": 0.020837989,
           "coeff5": 0.000199166,
           "coeff6": -0.001513179,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.038,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8565,
           "out_max": 1.1327,
           "coeff1": 0.995524834,
           "coeff2": 0.034320462,
           "coeff3": -0.000154213,
           "coeff4": -0.004440335,
           "coeff5": -2.91e-5,
           "coeff6": -0.000113639,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "293": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 915.0,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0393,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0393,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7436,
           "out_max": 1.6236,
           "coeff1": 0.946665578,
           "coeff2": -0.016095771,
           "coeff3": 0.001220622,
           "coeff4": -0.017166789,
           "coeff5": 0.000721574,
           "coeff6": -0.000781179,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0393,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7572,
           "out_max": 1.3577,
           "coeff1": 0.900268869,
           "coeff2": 0.060564418,
           "coeff3": -0.000615447,
           "coeff4": -0.000769599,
           "coeff5": -0.000111292,
           "coeff6": -0.000464596,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "294": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 943.4,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0406,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0406,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8721,
           "out_max": 1.3794,
           "coeff1": 0.121092694,
           "coeff2": 0.03212553,
           "coeff3": 0.001001941,
           "coeff4": 0.021586421,
           "coeff5": 0.000199795,
           "coeff6": -0.001584813,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0406,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8525,
           "out_max": 1.1289,
           "coeff1": 0.979952514,
           "coeff2": 0.035971568,
           "coeff3": -0.000324571,
           "coeff4": -0.003526257,
           "coeff5": -4.42e-5,
           "coeff6": -0.00012067,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "295": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 993.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0426,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0426,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7305,
           "out_max": 1.6202,
           "coeff1": 0.946263895,
           "coeff2": -0.016190037,
           "coeff3": 0.00108202,
           "coeff4": -0.016971948,
           "coeff5": 0.000712704,
           "coeff6": -0.000730855,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0426,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7588,
           "out_max": 1.3725,
           "coeff1": 0.906055846,
           "coeff2": 0.05927937,
           "coeff3": -0.000434255,
           "coeff4": -0.000873255,
           "coeff5": -0.000105732,
           "coeff6": -0.000504074,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "296": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1010.2,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0435,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0435,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8764,
           "out_max": 1.3529,
           "coeff1": -0.22321032,
           "coeff2": 0.061201471,
           "coeff3": 0.000417976,
           "coeff4": 0.035334665,
           "coeff5": 3.58e-5,
           "coeff6": -0.002023333,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0435,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8567,
           "out_max": 1.1224,
           "coeff1": 0.834318621,
           "coeff2": 0.040889784,
           "coeff3": -0.000216335,
           "coeff4": 0.005037138,
           "coeff5": -0.000145096,
           "coeff6": -0.000407475,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "297": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1076.1,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0462,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0462,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7341,
           "out_max": 1.635,
           "coeff1": 0.99149944,
           "coeff2": -0.023570533,
           "coeff3": 0.001449883,
           "coeff4": -0.017986197,
           "coeff5": 0.000730346,
           "coeff6": -0.000726761,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0462,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7523,
           "out_max": 1.3471,
           "coeff1": 0.88047741,
           "coeff2": 0.066753271,
           "coeff3": -0.000917941,
           "coeff4": -0.000935279,
           "coeff5": -0.000109493,
           "coeff6": -0.000482341,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "298": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1077.4,
       "ref_cap_unit": "ton",
       "full_eff": 3.1,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0464,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0464,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8547,
           "out_max": 1.3653,
           "coeff1": 0.12722504,
           "coeff2": 0.043826004,
           "coeff3": -0.000494549,
           "coeff4": 0.019424772,
           "coeff5": 0.000211236,
           "coeff6": -0.001407533,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0464,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8578,
           "out_max": 1.138,
           "coeff1": 1.007981891,
           "coeff2": 0.03171807,
           "coeff3": 0.000149785,
           "coeff4": -0.0045721,
           "coeff5": -2.55e-5,
           "coeff6": -0.000147039,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "299": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1123.6,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0482,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0482,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7428,
           "out_max": 1.6356,
           "coeff1": 0.918488477,
           "coeff2": -0.025969487,
           "coeff3": 0.001729402,
           "coeff4": -0.013552159,
           "coeff5": 0.000685914,
           "coeff6": -0.000812067,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0482,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7519,
           "out_max": 1.3426,
           "coeff1": 0.891067266,
           "coeff2": 0.065909352,
           "coeff3": -0.000974196,
           "coeff4": -0.001255569,
           "coeff5": -0.000111672,
           "coeff6": -0.000434245,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "300": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1138.7,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0491,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0491,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8744,
           "out_max": 1.345,
           "coeff1": 0.01170028,
           "coeff2": 0.051309634,
           "coeff3": -0.000375147,
           "coeff4": 0.023109214,
           "coeff5": 0.000160372,
           "coeff6": -0.001428341,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0491,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8612,
           "out_max": 1.1284,
           "coeff1": 0.643789299,
           "coeff2": 0.044127283,
           "coeff3": 0.000371537,
           "coeff4": 0.015046097,
           "coeff5": -0.000253255,
           "coeff6": -0.000715779,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "301": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1170.7,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0502,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0502,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7501,
           "out_max": 1.6348,
           "coeff1": 0.967724203,
           "coeff2": -0.018774245,
           "coeff3": 0.001418941,
           "coeff4": -0.018065855,
           "coeff5": 0.00074094,
           "coeff6": -0.000801335,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0502,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.752,
           "out_max": 1.3396,
           "coeff1": 0.892949207,
           "coeff2": 0.064222005,
           "coeff3": -0.0009103,
           "coeff4": -0.000914912,
           "coeff5": -0.000115701,
           "coeff6": -0.000432577,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "302": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1248.4,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0536,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0536,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7411,
           "out_max": 1.6309,
           "coeff1": 0.961752234,
           "coeff2": -0.018761025,
           "coeff3": 0.001313821,
           "coeff4": -0.017526968,
           "coeff5": 0.000728048,
           "coeff6": -0.000765506,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0536,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7533,
           "out_max": 1.3515,
           "coeff1": 0.899551002,
           "coeff2": 0.063163553,
           "coeff3": -0.000763272,
           "coeff4": -0.001166463,
           "coeff5": -0.000108542,
           "coeff6": -0.000463321,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "303": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1325.8,
       "ref_cap_unit": "ton",
       "full_eff": 2.8,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0569,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0569,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7332,
           "out_max": 1.6274,
           "coeff1": 0.956167823,
           "coeff2": -0.019026851,
           "coeff3": 0.001252807,
           "coeff4": -0.016983516,
           "coeff5": 0.000717471,
           "coeff6": -0.00074488,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0569,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 15.56,
           "y_max": 48.89,
           "out_min": 0.7545,
           "out_max": 1.3619,
           "coeff1": 0.906156554,
           "coeff2": 0.062333077,
           "coeff3": -0.000650381,
           "coeff4": -0.001441633,
           "coeff5": -0.000102575,
           "coeff6": -0.000483589,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "304": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1348.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.0,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0581,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0581,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8756,
           "out_max": 1.3399,
           "coeff1": -0.049949249,
           "coeff2": 0.039884428,
           "coeff3": 0.0003767,
           "coeff4": 0.028900073,
           "coeff5": 7.61e-5,
           "coeff6": -0.001397013,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0581,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8266,
           "out_max": 1.1233,
           "coeff1": 0.032220362,
           "coeff2": 0.070850348,
           "coeff3": -0.000284686,
           "coeff4": 0.045801236,
           "coeff5": -0.00064403,
           "coeff6": -0.001261153,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "305": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1499.5,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0646,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0646,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.877,
           "out_max": 1.3938,
           "coeff1": 0.18478123,
           "coeff2": 0.04185572,
           "coeff3": 0.000565604,
           "coeff4": 0.015686389,
           "coeff5": 0.000285695,
           "coeff6": -0.001626507,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0646,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7455,
           "out_max": 1.1237,
           "coeff1": -0.297329434,
           "coeff2": 0.058213403,
           "coeff3": -0.000556645,
           "coeff4": 0.068741933,
           "coeff5": -0.001038754,
           "coeff6": -0.000788419,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "306": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "ect_lwt",
       "ref_cap": 1609.4,
       "ref_cap_unit": "ton",
       "full_eff": 2.9,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "air",
       "compressor_speed": null,
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.15,
       "set_of_curves": {
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.0693,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 0.15,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": null,
           "out_max": null,
           "coeff1": 0.0,
           "coeff2": 1.0,
           "coeff3": 0.0,
           "coeff4": null,
           "coeff5": null,
           "coeff6": null,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0693,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.8809,
           "out_max": 1.3909,
           "coeff1": 0.089134815,
           "coeff2": 0.028073448,
           "coeff3": 0.001690992,
           "coeff4": 0.023056153,
           "coeff5": 0.00016638,
           "coeff6": -0.001502323,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.0693,
           "ref_cond_fluid_flow": 0.0011,
           "ref_lwt": 6.67,
           "ref_ect": 35.0,
           "ref_lct": null,
           "units": "si",
           "x_min": 4.44,
           "y_min": 29.44,
           "x_max": 10.0,
           "y_max": 46.11,
           "out_min": 0.7513,
           "out_max": 1.1148,
           "coeff1": -0.347942648,
           "coeff2": 0.06373881,
           "coeff3": -0.000795505,
           "coeff4": 0.071274146,
           "coeff5": -0.001066003,
           "coeff6": -0.000923459,
           "coeff7": null,
           "coeff8": null,
           "coeff9": null,
           "coeff10": null
         }
       }
     },
     "307": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 163.5,
       "ref_cap_unit": "ton",
       "full_eff": 4.828,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031107883,
           "ref_cond_fluid_flow": 0.031107883,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.85,
           "units": "si",
           "x_min": 4.44,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 37.78,
           "out_min": 0.59,
           "out_max": 1.29,
           "coeff1": -0.078267439,
           "coeff2": 0.175067828,
           "coeff3": -0.008410169,
           "coeff4": 0.007604715,
           "coeff5": 0.000540445,
           "coeff6": -0.00203537,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.031107883,
           "ref_cond_fluid_flow": 0.031107883,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.85,
           "units": "si",
           "x_min": 4.44,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 37.78,
           "out_min": 0.84,
           "out_max": 1.25,
           "coeff1": 1.257574759,
           "coeff2": -0.031281323,
           "coeff3": 0.003567829,
           "coeff4": -0.00463994,
           "coeff5": -0.000158981,
           "coeff6": 0.000350154,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.031107883,
           "ref_cond_fluid_flow": 0.031107883,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.85,
           "units": "si",
           "x_min": 0.2,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.085698212,
           "coeff2": 0.70765855,
           "coeff3": 0.201230854,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "308": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 199.8,
       "ref_cap_unit": "ton",
       "full_eff": 5.372,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.035637759,
           "ref_cond_fluid_flow": 0.035637759,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97777778,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.61,
           "out_max": 1.44,
           "coeff1": -0.06707102632262996,
           "coeff2": 0.17142229663321593,
           "coeff3": -0.00818751684087847,
           "coeff4": 0.007848872101088838,
           "coeff5": 0.0005353492696762163,
           "coeff6": -0.002033535751984718,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.035637759,
           "ref_cond_fluid_flow": 0.035637759,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97777778,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.81,
           "out_max": 1.25,
           "coeff1": 1.2660953609854386,
           "coeff2": -0.03340979004504352,
           "coeff3": 0.0037097653764337664,
           "coeff4": -0.0047644415544545946,
           "coeff5": -0.0001566713669772298,
           "coeff6": 0.00035057966714975477,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.035637759,
           "ref_cond_fluid_flow": 0.035637759,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97777778,
           "units": "si",
           "x_min": 0.2005856515373353,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.22,
           "out_max": 1.0,
           "coeff1": 0.08888029829255083,
           "coeff2": 0.6883328209729573,
           "coeff3": 0.21529250640632822,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "309": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 206.3,
       "ref_cap_unit": "ton",
       "full_eff": 5.624,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036558876,
           "ref_cond_fluid_flow": 0.036558876,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.64,
           "out_max": 1.45,
           "coeff1": 0.740541490804273,
           "coeff2": -0.06468641342895878,
           "coeff3": 0.008363617664114413,
           "coeff4": 0.004062617539937079,
           "coeff5": 0.0007280714202708538,
           "coeff6": -0.002170528180588706,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036558876,
           "ref_cond_fluid_flow": 0.036558876,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.81,
           "out_max": 1.22,
           "coeff1": 0.989372744040018,
           "coeff2": 0.039658471424886654,
           "coeff3": -0.0009075432629670407,
           "coeff4": -0.003840943649232084,
           "coeff5": -0.00015332250740889009,
           "coeff6": 0.00016006099315170677,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.036558876,
           "ref_cond_fluid_flow": 0.036558876,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.2007168458781362,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.0851177869012146,
           "coeff2": 0.7262147700665895,
           "coeff3": 0.1847773067030609,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "310": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 240.1,
       "ref_cap_unit": "ton",
       "full_eff": 5.146,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.043045179,
           "ref_cond_fluid_flow": 0.043045179,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.57,
           "out_max": 1.44,
           "coeff1": 0.8157317133160935,
           "coeff2": -0.04795699997805486,
           "coeff3": 0.0025171172409934363,
           "coeff4": -0.005660717000850711,
           "coeff5": 0.0007649428419349279,
           "coeff6": -0.0004449484947622157,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.043045179,
           "ref_cond_fluid_flow": 0.043045179,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.8,
           "out_max": 1.25,
           "coeff1": 0.9364852211333021,
           "coeff2": 0.03801090169476529,
           "coeff3": -0.0002799690300486525,
           "coeff4": 0.0012804478150001616,
           "coeff5": -0.00025104316856032754,
           "coeff6": 8.009079175203188e-7,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.043045179,
           "ref_cond_fluid_flow": 0.043045179,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.20086393088552915,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.23,
           "out_max": 1.0,
           "coeff1": 0.10216548406681204,
           "coeff2": 0.6957127352345039,
           "coeff3": 0.19748611130871313,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "311": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 181.9,
       "ref_cap_unit": "ton",
       "full_eff": 5.463,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.032669365,
           "ref_cond_fluid_flow": 0.032669365,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.57,
           "out_max": 1.44,
           "coeff1": 0.5078414912478285,
           "coeff2": -0.002454755207449033,
           "coeff3": 0.0006757637095185683,
           "coeff4": 0.006215026592433129,
           "coeff5": 0.0006230357927932946,
           "coeff6": -0.001232788522085253,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.032669365,
           "ref_cond_fluid_flow": 0.032669365,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.82,
           "out_max": 1.24,
           "coeff1": 0.9027139630663337,
           "coeff2": -0.037448516069065685,
           "coeff3": 0.0011877234363107114,
           "coeff4": 0.01957393936203297,
           "coeff5": -0.0007235966179987374,
           "coeff6": 0.0018329843374552918,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.032669365,
           "ref_cond_fluid_flow": 0.032669365,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.20072426280393166,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.33,
           "out_max": 1.0,
           "coeff1": 0.22696619948168706,
           "coeff2": 0.49590642868794826,
           "coeff3": 0.28280360600227616,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "312": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 310.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.735,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.055710536,
           "ref_cond_fluid_flow": 0.055710536,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.63,
           "out_max": 1.43,
           "coeff1": 0.502723391358481,
           "coeff2": -0.024148502468897715,
           "coeff3": 0.002531955839823647,
           "coeff4": 0.017587497388931825,
           "coeff5": 0.00043988941877144455,
           "coeff6": -0.0017065478840910912,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.055710536,
           "ref_cond_fluid_flow": 0.055710536,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.83,
           "out_max": 1.08,
           "coeff1": 0.8657827546791448,
           "coeff2": -0.04775077648604953,
           "coeff3": 0.005642728790663944,
           "coeff4": 0.029017083744589334,
           "coeff5": -0.0006471674202775082,
           "coeff6": -0.0004552165948760933,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.055710536,
           "ref_cond_fluid_flow": 0.055710536,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.17356173238526182,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.32,
           "out_max": 1.0,
           "coeff1": 0.20640712998119856,
           "coeff2": 0.6052942511874793,
           "coeff3": 0.19203069323013208,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "313": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 258.7,
       "ref_cap_unit": "ton",
       "full_eff": 5.205,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.046740372,
           "ref_cond_fluid_flow": 0.046740372,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 6.67,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.64,
           "out_max": 1.2,
           "coeff1": 0.564829065,
           "coeff2": 0.0,
           "coeff3": 0.000602798,
           "coeff4": 0.005846292,
           "coeff5": 0.000594179,
           "coeff6": -0.001433027,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.046740372,
           "ref_cond_fluid_flow": 0.046740372,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 6.67,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.94,
           "out_max": 1.16,
           "coeff1": 0.526919804,
           "coeff2": 0.0,
           "coeff3": 0.004112416,
           "coeff4": 0.036323526,
           "coeff5": -0.000704403,
           "coeff6": -0.000778527,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.046740372,
           "ref_cond_fluid_flow": 0.046740372,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.2,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.38,
           "out_max": 1.0,
           "coeff1": 0.263414281,
           "coeff2": 0.429883867,
           "coeff3": 0.327588603,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "314": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 202.9,
       "ref_cap_unit": "ton",
       "full_eff": 5.741,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036060463,
           "ref_cond_fluid_flow": 0.036060463,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 6.67,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 37.78,
           "out_min": 0.58,
           "out_max": 1.35,
           "coeff1": 0.461921607,
           "coeff2": 0.0,
           "coeff3": 0.000827565,
           "coeff4": 0.008298848,
           "coeff5": 0.00065248,
           "coeff6": -0.001559703,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036060463,
           "ref_cond_fluid_flow": 0.036060463,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 6.67,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 37.78,
           "out_min": 0.89,
           "out_max": 1.17,
           "coeff1": 0.612681591,
           "coeff2": 0.0,
           "coeff3": 0.00202603,
           "coeff4": 0.031115207,
           "coeff5": -0.000713414,
           "coeff6": 0.000101014,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.036060463,
           "ref_cond_fluid_flow": 0.036060463,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.2,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.31,
           "out_max": 1.0,
           "coeff1": 0.116551366,
           "coeff2": 0.934719939,
           "coeff3": -0.049921311,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "315": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 69.63,
       "ref_cap_unit": "ton",
       "full_eff": 4.675,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.012841378,
           "ref_cond_fluid_flow": 0.012841378,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.9,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.69,
           "out_max": 2.1,
           "coeff1": 0.7269706420608419,
           "coeff2": 0.0011905698160603606,
           "coeff3": 0.0007843949153288343,
           "coeff4": -0.009306150977092989,
           "coeff5": 0.0009157430241363547,
           "coeff6": -0.001510219145096893,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.012841378,
           "ref_cond_fluid_flow": 0.012841378,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.9,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.71,
           "out_max": 1.23,
           "coeff1": 1.0752262981651928,
           "coeff2": 0.03857324394262018,
           "coeff3": 0.00039070891840483485,
           "coeff4": -0.008444844073288174,
           "coeff5": -3.127336053668525e-5,
           "coeff6": -0.0003827345731710584,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.012841378,
           "ref_cond_fluid_flow": 0.012841378,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 0.29898989898989903,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": -0.011134528361704643,
           "coeff2": 0.95395779997673,
           "coeff3": 0.04892741417952662,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "316": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 62.12,
       "ref_cap_unit": "ton",
       "full_eff": 4.65,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01146412,
           "ref_cond_fluid_flow": 0.01146412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.9,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.66,
           "out_max": 2.02,
           "coeff1": 0.6423837772140497,
           "coeff2": -0.009105168674685915,
           "coeff3": 0.0006782940979637581,
           "coeff4": -0.0004789600057536203,
           "coeff5": 0.000724205175173106,
           "coeff6": -0.0011805503537177368,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01146412,
           "ref_cond_fluid_flow": 0.01146412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.9,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.72,
           "out_max": 1.23,
           "coeff1": 1.0672580978031758,
           "coeff2": 0.03839970900550582,
           "coeff3": 0.000414539035425876,
           "coeff4": -0.00830581678023391,
           "coeff5": -2.8845879364097163e-5,
           "coeff6": -0.0003724158647274026,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.01146412,
           "ref_cond_fluid_flow": 0.01146412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 0.29878048780487804,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.25,
           "out_max": 1.0,
           "coeff1": -0.013452912462482758,
           "coeff2": 0.9408320144656479,
           "coeff3": 0.06796365868988707,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "317": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 49.54,
       "ref_cap_unit": "ton",
       "full_eff": 4.681,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.009136722,
           "ref_cond_fluid_flow": 0.009136722,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.00555556,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.9,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.67,
           "out_max": 2.02,
           "coeff1": 0.6388051982674294,
           "coeff2": -0.006469335962471623,
           "coeff3": 0.0007882769237286397,
           "coeff4": -0.0012268783117369356,
           "coeff5": 0.000748457785339344,
           "coeff6": -0.0012813091396911454,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.009136722,
           "ref_cond_fluid_flow": 0.009136722,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.00555556,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.9,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.72,
           "out_max": 1.22,
           "coeff1": 1.0569947238389115,
           "coeff2": 0.03574718780210989,
           "coeff3": 0.0004689256344640458,
           "coeff4": -0.00728656155540669,
           "coeff5": -4.382329402675706e-5,
           "coeff6": -0.0003259229599259601,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.009136722,
           "ref_cond_fluid_flow": 0.009136722,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.00555556,
           "units": "si",
           "x_min": 0.2987012987012987,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.25,
           "out_max": 1.0,
           "coeff1": 0.00392444062550612,
           "coeff2": 0.9038184858766899,
           "coeff3": 0.08712630687706024,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "318": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 43.46,
       "ref_cap_unit": "ton",
       "full_eff": 4.684,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.007999206,
           "ref_cond_fluid_flow": 0.007999206,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01666667,
           "units": "si",
           "x_min": 5.6,
           "y_min": 20.0,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.66,
           "out_max": 2.03,
           "coeff1": 0.6151583013538899,
           "coeff2": -0.00695129591519672,
           "coeff3": 0.0008213559049466274,
           "coeff4": 0.0006538064188184728,
           "coeff5": 0.0007363804900909947,
           "coeff6": -0.001361254413629701,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.007999206,
           "ref_cond_fluid_flow": 0.007999206,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01666667,
           "units": "si",
           "x_min": 5.6,
           "y_min": 20.0,
           "x_max": 10.0,
           "y_max": 48.9,
           "out_min": 0.72,
           "out_max": 1.22,
           "coeff1": 1.0531967808211702,
           "coeff2": 0.0354283108205703,
           "coeff3": 0.00042117230087896154,
           "coeff4": -0.007234306847319821,
           "coeff5": -4.6269593606009006e-5,
           "coeff6": -0.0002911126077734024,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.007999206,
           "ref_cond_fluid_flow": 0.007999206,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.01666667,
           "units": "si",
           "x_min": 0.2988505747126437,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": 0.013835485360703281,
           "coeff2": 0.8805558745735831,
           "coeff3": 0.0983267846715632,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "319": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 31.48,
       "ref_cap_unit": "ton",
       "full_eff": 4.737,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.6,
       "min_unloading": 0.6,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005795465,
           "ref_cond_fluid_flow": 0.005795465,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.3,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.65,
           "out_max": 1.83,
           "coeff1": 0.6060940975547182,
           "coeff2": -0.011686150291071895,
           "coeff3": 0.0006749360973583168,
           "coeff4": 0.0030624665752354424,
           "coeff5": 0.0006594764105654501,
           "coeff6": -0.0011278618191021671,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005795465,
           "ref_cond_fluid_flow": 0.005795465,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.3,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.76,
           "out_max": 1.23,
           "coeff1": 1.023637096896828,
           "coeff2": 0.039499135700600485,
           "coeff3": 0.00039535071124417037,
           "coeff4": -0.006621253190159557,
           "coeff5": -4.1964819185743945e-5,
           "coeff6": -0.0003846266721714148,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.005795465,
           "ref_cond_fluid_flow": 0.005795465,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.5982905982905983,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.55,
           "out_max": 1.0,
           "coeff1": -0.10065029307671057,
           "coeff2": 1.0994847641613146,
           "coeff3": 0.0010191864162436837,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "320": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 21.7,
       "ref_cap_unit": "ton",
       "full_eff": 4.642,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.6,
       "min_unloading": 0.6,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.004006227,
           "ref_cond_fluid_flow": 0.004006227,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.3,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.64,
           "out_max": 1.82,
           "coeff1": 0.6180096146128409,
           "coeff2": -0.02643218102673406,
           "coeff3": 0.0013992347933339394,
           "coeff4": 0.005883837081409188,
           "coeff5": 0.000621976417478689,
           "coeff6": -0.001111171245982861,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.004006227,
           "ref_cond_fluid_flow": 0.004006227,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 18.3,
           "x_max": 10.0,
           "y_max": 46.1,
           "out_min": 0.77,
           "out_max": 1.23,
           "coeff1": 1.0210907885571154,
           "coeff2": 0.04049682605195154,
           "coeff3": 0.0003098861538099948,
           "coeff4": -0.006836334681243759,
           "coeff5": -3.97983478499052e-5,
           "coeff6": -0.0003546006512723818,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.004006227,
           "ref_cond_fluid_flow": 0.004006227,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.5966850828729282,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.55,
           "out_max": 1.0,
           "coeff1": -0.07724489894628755,
           "coeff2": 1.0653975978689214,
           "coeff3": 0.0119111278239028,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "321": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 209.3,
       "ref_cap_unit": "ton",
       "full_eff": 4.575,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.038129822,
           "ref_cond_fluid_flow": 0.038129822,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.44,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 37.78,
           "out_min": 0.72,
           "out_max": 1.28,
           "coeff1": 0.746551961,
           "coeff2": -0.009440362,
           "coeff3": 0.00056567,
           "coeff4": 0.002022931,
           "coeff5": 0.000408593,
           "coeff6": -0.000613945,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.038129822,
           "ref_cond_fluid_flow": 0.038129822,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.44,
           "y_min": 12.78,
           "x_max": 10.0,
           "y_max": 37.78,
           "out_min": 0.84,
           "out_max": 1.23,
           "coeff1": 0.992170037,
           "coeff2": 0.028522584,
           "coeff3": 7.92437e-5,
           "coeff4": -0.003162486,
           "coeff5": -0.000136066,
           "coeff6": 0.000149047,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.038129822,
           "ref_cond_fluid_flow": 0.038129822,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.2,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.22,
           "out_max": 1.0,
           "coeff1": 0.142718995,
           "coeff2": 0.480370783,
           "coeff3": 0.363192619,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "322": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 145.0,
       "ref_cap_unit": "ton",
       "full_eff": 4.615,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026921848,
           "ref_cond_fluid_flow": 0.026921848,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.69,
           "out_max": 1.3,
           "coeff1": 0.7135627760433791,
           "coeff2": -0.0045156065363832765,
           "coeff3": 0.0001492963314520708,
           "coeff4": 0.00245936101989179,
           "coeff5": 0.00042349837894674314,
           "coeff6": -0.000634362754596337,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026921848,
           "ref_cond_fluid_flow": 0.026921848,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.84,
           "out_max": 1.24,
           "coeff1": 1.0059836456494478,
           "coeff2": 0.02877371949853022,
           "coeff3": 0.00019177942743918777,
           "coeff4": -0.0036113669405811386,
           "coeff5": -0.00013426819731423905,
           "coeff6": 0.00010545197599685506,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.026921848,
           "ref_cond_fluid_flow": 0.026921848,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.19971570717839376,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.12814762364705307,
           "coeff2": 0.5158969878154525,
           "coeff3": 0.3471078019408265,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "323": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 49.47,
       "ref_cap_unit": "ton",
       "full_eff": 4.676,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "hr_scroll",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.68,
           "out_max": 1.83,
           "coeff1": 0.65039723,
           "coeff2": -0.010669957,
           "coeff3": 0.000701066,
           "coeff4": -0.000945068,
           "coeff5": 0.000720993,
           "coeff6": -0.001078146,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.76,
           "out_max": 1.13,
           "coeff1": 1.031554022,
           "coeff2": 0.038322506,
           "coeff3": 0.000286596,
           "coeff4": -0.006479126,
           "coeff5": -5.01587e-5,
           "coeff6": -0.000338728,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": 0.006361491,
           "coeff2": 0.889378801,
           "coeff3": 0.097956916,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "324": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 69.63,
       "ref_cap_unit": "ton",
       "full_eff": 4.675,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "hr_scroll",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.71,
           "out_max": 1.88,
           "coeff1": 0.729755012,
           "coeff2": -0.000830771,
           "coeff3": 0.000821282,
           "coeff4": -0.008616344,
           "coeff5": 0.000884277,
           "coeff6": -0.001416029,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.75,
           "out_max": 1.29,
           "coeff1": 1.080847123,
           "coeff2": 0.038374469,
           "coeff3": 0.000353457,
           "coeff4": -0.008598654,
           "coeff5": -2.97162e-5,
           "coeff6": -0.000377058,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": -0.010165704,
           "coeff2": 0.954039127,
           "coeff3": 0.047046316,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "325": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 62.12,
       "ref_cap_unit": "ton",
       "full_eff": 4.65,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "hr_scroll",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.68,
           "out_max": 1.82,
           "coeff1": 0.642834957,
           "coeff2": -0.010803664,
           "coeff3": 0.000710714,
           "coeff4": 0.000239867,
           "coeff5": 0.000693386,
           "coeff6": -0.001094171,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.76,
           "out_max": 1.29,
           "coeff1": 1.069720332,
           "coeff2": 0.039075187,
           "coeff3": 0.000326105,
           "coeff4": -0.008464407,
           "coeff5": -2.61004e-5,
           "coeff6": -0.000372066,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01111111,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": -0.011899582,
           "coeff2": 0.939895918,
           "coeff3": 0.06705521,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "326": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 43.46,
       "ref_cap_unit": "ton",
       "full_eff": 4.684,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "hr_scroll",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01666667,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 15.56,
           "y_max": 46.11,
           "out_min": 0.67,
           "out_max": 1.84,
           "coeff1": 0.620933255,
           "coeff2": -0.011538418,
           "coeff3": 0.000705305,
           "coeff4": 0.001065527,
           "coeff5": 0.000695573,
           "coeff6": -0.001091877,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01666667,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 15.56,
           "y_max": 46.11,
           "out_min": 0.76,
           "out_max": 1.34,
           "coeff1": 1.04180365,
           "coeff2": 0.037764021,
           "coeff3": 0.000242532,
           "coeff4": -0.006671623,
           "coeff5": -5.37788e-5,
           "coeff6": -0.000311532,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.01666667,
           "units": "si",
           "x_min": 0.3,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": 0.01580873,
           "coeff2": 0.873252206,
           "coeff3": 0.103979156,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "327": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 80.63,
       "ref_cap_unit": "ton",
       "full_eff": 5.064,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014785187,
           "ref_cond_fluid_flow": 0.014785187,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.57,
           "out_max": 1.45,
           "coeff1": 0.6496224915354254,
           "coeff2": -0.00582799845607046,
           "coeff3": -0.00025407069151910447,
           "coeff4": -0.003636114126887781,
           "coeff5": 0.0007339102089485321,
           "coeff6": -0.0005281570758635571,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014785187,
           "ref_cond_fluid_flow": 0.014785187,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.81,
           "out_max": 1.26,
           "coeff1": 1.0181796304823862,
           "coeff2": 0.025893736726382732,
           "coeff3": 0.0005842184263392496,
           "coeff4": -0.0019461674592310477,
           "coeff5": -0.0001902688590515197,
           "coeff6": 2.4072827227224772e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.014785187,
           "ref_cond_fluid_flow": 0.014785187,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 0.2004264392324094,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.22,
           "out_max": 1.0,
           "coeff1": 0.1023097191444642,
           "coeff2": 0.6589497643138902,
           "coeff3": 0.22765687345732427,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "328": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 31.48,
       "ref_cap_unit": "ton",
       "full_eff": 4.737,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "hr_scroll",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.6,
       "min_unloading": 0.6,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.67,
           "out_max": 1.83,
           "coeff1": 0.639359874,
           "coeff2": -0.009526136,
           "coeff3": 0.000673511,
           "coeff4": 0.00042059,
           "coeff5": 0.000700937,
           "coeff6": -0.001169061,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.76,
           "out_max": 1.29,
           "coeff1": 1.0316535,
           "coeff2": 0.038559514,
           "coeff3": 0.000428493,
           "coeff4": -0.006640017,
           "coeff5": -4.2652e-5,
           "coeff6": -0.000383902,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.6,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.55,
           "out_max": 1.0,
           "coeff1": -0.100937919,
           "coeff2": 1.100857107,
           "coeff3": 8.98809e-5,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "329": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 21.7,
       "ref_cap_unit": "ton",
       "full_eff": 4.642,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "hr_scroll",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.6,
       "min_unloading": 0.6,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.65,
           "out_max": 1.82,
           "coeff1": 0.612758902,
           "coeff2": -0.014561925,
           "coeff3": 0.000696774,
           "coeff4": 0.003328753,
           "coeff5": 0.000652623,
           "coeff6": -0.001096026,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 21.11,
           "x_max": 12.78,
           "y_max": 46.11,
           "out_min": 0.77,
           "out_max": 1.3,
           "coeff1": 1.026555836,
           "coeff2": 0.039505583,
           "coeff3": 0.000415652,
           "coeff4": -0.006811248,
           "coeff5": -3.77232e-5,
           "coeff6": -0.000381363,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": null,
           "ref_cond_fluid_flow": null,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 0.6,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.55,
           "out_max": 1.0,
           "coeff1": -0.086865366,
           "coeff2": 1.086950708,
           "coeff3": -8.75904e-5,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "330": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 77.78,
       "ref_cap_unit": "ton",
       "full_eff": 4.781,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014443869,
           "ref_cond_fluid_flow": 0.014443869,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.55,
           "out_max": 1.29,
           "coeff1": 0.5523045322250624,
           "coeff2": -0.00801817947929423,
           "coeff3": 0.0002727726733522673,
           "coeff4": 0.007382265205258531,
           "coeff5": 0.0005194818428441843,
           "coeff6": -0.0008775035909388639,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014443869,
           "ref_cond_fluid_flow": 0.014443869,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.86,
           "out_max": 1.26,
           "coeff1": 1.039253257206431,
           "coeff2": 0.0234760392849791,
           "coeff3": 0.0004937860204442708,
           "coeff4": -0.0029988326751967873,
           "coeff5": -0.00018577537535009454,
           "coeff6": 0.00017557614991634915,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.014443869,
           "ref_cond_fluid_flow": 0.014443869,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.97222222,
           "units": "si",
           "x_min": 0.20051413881748073,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.24,
           "out_max": 1.0,
           "coeff1": 0.10564217684013073,
           "coeff2": 0.6705560536752837,
           "coeff3": 0.2164692782063323,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "331": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 102.5,
       "ref_cap_unit": "ton",
       "full_eff": 4.789,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.018937784,
           "ref_cond_fluid_flow": 0.018937784,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.56,
           "out_max": 1.29,
           "coeff1": 0.42908450827669475,
           "coeff2": 0.009149796429554324,
           "coeff3": -0.0003321477548227092,
           "coeff4": 0.011806542508717485,
           "coeff5": 0.0004729770193100212,
           "coeff6": -0.001139761355300404,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.018937784,
           "ref_cond_fluid_flow": 0.018937784,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.86,
           "out_max": 1.25,
           "coeff1": 0.631914518329662,
           "coeff2": 0.08420011178768017,
           "coeff3": -0.001992351939346739,
           "coeff4": 0.009309141583283276,
           "coeff5": -0.0002748733092278428,
           "coeff6": -0.0006396002693273435,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.018937784,
           "ref_cond_fluid_flow": 0.018937784,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 0.20056764427625354,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.01258855124540959,
           "coeff2": 0.9510941400133914,
           "coeff3": 0.025031636335242358,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "332": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 108.5,
       "ref_cap_unit": "ton",
       "full_eff": 5.149,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.019811583,
           "ref_cond_fluid_flow": 0.019811583,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.59,
           "out_max": 1.46,
           "coeff1": 0.6855771959737731,
           "coeff2": -0.013966697794123406,
           "coeff3": 0.0005756371228652427,
           "coeff4": -0.004728506596756235,
           "coeff5": 0.0008000595806573215,
           "coeff6": -0.0007116864513087771,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.019811583,
           "ref_cond_fluid_flow": 0.019811583,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.82,
           "out_max": 1.26,
           "coeff1": 1.0213116993351234,
           "coeff2": 0.026995202128279605,
           "coeff3": 0.0004237683488956673,
           "coeff4": -0.0033937181382528853,
           "coeff5": -0.00015590571878870143,
           "coeff6": 8.275825974599053e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.019811583,
           "ref_cond_fluid_flow": 0.019811583,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 0.20057581573896352,
           "y_min": null,
           "x_max": 1.0000000000000002,
           "y_max": null,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.0635955937133529,
           "coeff2": 0.7609260594077452,
           "coeff3": 0.16313217325788237,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "333": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 127.6,
       "ref_cap_unit": "ton",
       "full_eff": 4.882,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.023052527,
           "ref_cond_fluid_flow": 0.023052527,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98888889,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.56,
           "out_max": 1.29,
           "coeff1": 0.5525730689836341,
           "coeff2": -0.008942507903705266,
           "coeff3": 0.0005285053630771606,
           "coeff4": 0.007170643490113579,
           "coeff5": 0.0005406683156455145,
           "coeff6": -0.0009752433222082642,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.023052527,
           "ref_cond_fluid_flow": 0.023052527,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98888889,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.86,
           "out_max": 1.25,
           "coeff1": 1.0317332765000569,
           "coeff2": 0.02453100864779062,
           "coeff3": 0.00040248049358903096,
           "coeff4": -0.003557553578714817,
           "coeff5": -0.00016322695524507264,
           "coeff6": 0.00018390731632385616,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.023052527,
           "ref_cond_fluid_flow": 0.023052527,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98888889,
           "units": "si",
           "x_min": 0.20062695924764892,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.23,
           "out_max": 1.0,
           "coeff1": 0.04986204878418063,
           "coeff2": 0.8614184257247219,
           "coeff3": 0.08256521368605568,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "334": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 133.3,
       "ref_cap_unit": "ton",
       "full_eff": 5.261,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02382412,
           "ref_cond_fluid_flow": 0.02382412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.61,
           "out_max": 1.46,
           "coeff1": 0.7182390339935998,
           "coeff2": -0.010756222357898193,
           "coeff3": 0.0007342280295473368,
           "coeff4": -0.008209075481927217,
           "coeff5": 0.0008755431198361057,
           "coeff6": -0.0009683003769825846,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02382412,
           "ref_cond_fluid_flow": 0.02382412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.81,
           "out_max": 1.26,
           "coeff1": 1.002510162499333,
           "coeff2": 0.026732512669816383,
           "coeff3": 0.0005890562578562929,
           "coeff4": -0.0014627975905818213,
           "coeff5": -0.00019174033809167654,
           "coeff6": 1.4785854774687285e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.02382412,
           "ref_cond_fluid_flow": 0.02382412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 0.20068027210884357,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.24,
           "out_max": 1.0,
           "coeff1": 0.07226234767132035,
           "coeff2": 0.7798793235104134,
           "coeff3": 0.1434551316647952,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "335": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 145.4,
       "ref_cap_unit": "ton",
       "full_eff": 4.784,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026849926,
           "ref_cond_fluid_flow": 0.026849926,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98888889,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.56,
           "out_max": 1.29,
           "coeff1": 0.556952179126857,
           "coeff2": -0.009663405000941372,
           "coeff3": 0.0004544363019149192,
           "coeff4": 0.0077147244161314965,
           "coeff5": 0.0005137041318841512,
           "coeff6": -0.0009176196246763777,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026849926,
           "ref_cond_fluid_flow": 0.026849926,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98888889,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 35.0,
           "out_min": 0.86,
           "out_max": 1.25,
           "coeff1": 1.0210469421764723,
           "coeff2": 0.025261732034333434,
           "coeff3": 0.00041677674381485064,
           "coeff4": -0.003158027889419178,
           "coeff5": -0.00016436159844469053,
           "coeff6": 0.0001528713134609458,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.026849926,
           "ref_cond_fluid_flow": 0.026849926,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98888889,
           "units": "si",
           "x_min": 0.20071258907363418,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.23,
           "out_max": 1.0,
           "coeff1": 0.0023707082011120637,
           "coeff2": 1.021354838149453,
           "coeff3": -0.03268521332328346,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "336": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "ect_lwt",
       "ref_cap": 164.6,
       "ref_cap_unit": "ton",
       "full_eff": 5.169,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.030237238,
           "ref_cond_fluid_flow": 0.030237238,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.62,
           "out_max": 1.44,
           "coeff1": 0.66116365979874,
           "coeff2": -0.06277772012937993,
           "coeff3": 0.008078467297830152,
           "coeff4": 0.009750092350031311,
           "coeff5": 0.0006209830540713419,
           "coeff6": -0.002156465590841861,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.030237238,
           "ref_cond_fluid_flow": 0.030237238,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 4.4,
           "y_min": 12.8,
           "x_max": 10.0,
           "y_max": 37.8,
           "out_min": 0.8,
           "out_max": 1.19,
           "coeff1": 0.9736866700939979,
           "coeff2": 0.04335107335303398,
           "coeff3": -0.001847340351006442,
           "coeff4": -0.002958321554722504,
           "coeff5": -0.00020208738627484533,
           "coeff6": 0.0004190488546582614,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "quad",
           "ref_evap_fluid_flow": 0.030237238,
           "ref_cond_fluid_flow": 0.030237238,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.4,
           "ref_lct": 34.98333333,
           "units": "si",
           "x_min": 0.20073891625615764,
           "y_min": null,
           "x_max": 1.0,
           "y_max": null,
           "out_min": 0.2,
           "out_max": 1.0,
           "coeff1": 0.09429534119849983,
           "coeff2": 0.7121668627195228,
           "coeff3": 0.18779352076833133,
           "coeff4": 0.0,
           "coeff5": 0.0,
           "coeff6": 0.0,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "337": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 247.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.57,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.18,
       "min_unloading": 0.18,
       "max_plr": 1.03,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01754,
           "ref_cond_fluid_flow": 0.02593,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 36.12,
           "units": "si",
           "x_min": 7.22,
           "y_min": 22.63,
           "x_max": 12.78,
           "y_max": 36.94,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5173193,
           "coeff2": 0.07303695,
           "coeff3": -0.007486318,
           "coeff4": -0.002613352,
           "coeff5": 0.000100004,
           "coeff6": 0.001264598,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01754,
           "ref_cond_fluid_flow": 0.02593,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 36.12,
           "units": "si",
           "x_min": 7.22,
           "y_min": 22.63,
           "x_max": 12.78,
           "y_max": 36.94,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5989856,
           "coeff2": 0.1069929,
           "coeff3": -0.008442248,
           "coeff4": -0.001622083,
           "coeff5": -0.000438439,
           "coeff6": 0.002372388,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.01754,
           "ref_cond_fluid_flow": 0.02593,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 36.12,
           "units": "si",
           "x_min": 14.4,
           "y_min": 0.18,
           "x_max": 35.0,
           "y_max": 1.03,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1317677,
           "coeff2": -0.00750196,
           "coeff3": 5.07e-6,
           "coeff4": 0.8550743,
           "coeff5": -0.6215987,
           "coeff6": 0.007267902,
           "coeff7": 0.0,
           "coeff8": 0.6373549,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "338": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 291.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.81,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.09,
       "min_unloading": 0.09,
       "max_plr": 1.06,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02366,
           "ref_cond_fluid_flow": 0.04732,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 35.51,
           "units": "si",
           "x_min": 4.44,
           "y_min": 18.34,
           "x_max": 8.89,
           "y_max": 40.55,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.6129429,
           "coeff2": -0.0140378,
           "coeff3": 0.001331529,
           "coeff4": -0.00021821,
           "coeff5": 0.000550282,
           "coeff6": -0.00109292,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02366,
           "ref_cond_fluid_flow": 0.04732,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 35.51,
           "units": "si",
           "x_min": 4.44,
           "y_min": 18.34,
           "x_max": 8.89,
           "y_max": 40.55,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.3395788,
           "coeff2": -0.03084319,
           "coeff3": -0.005520572,
           "coeff4": 0.1112148,
           "coeff5": -0.00266298,
           "coeff6": 0.005099892,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.02366,
           "ref_cond_fluid_flow": 0.04732,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 35.51,
           "units": "si",
           "x_min": 17.58,
           "y_min": 0.09,
           "x_max": 35.51,
           "y_max": 1.06,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2511511,
           "coeff2": 0.008555669,
           "coeff3": -3.4e-5,
           "coeff4": -0.2271964,
           "coeff5": 1.450679,
           "coeff6": -0.006729414,
           "coeff7": 0.0,
           "coeff8": -0.4981512,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "339": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 300.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.96,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.06,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02839,
           "ref_cond_fluid_flow": 0.05678,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.63,
           "units": "si",
           "x_min": 4.44,
           "y_min": 17.24,
           "x_max": 8.89,
           "y_max": 39.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.5864611,
           "coeff2": -0.01981483,
           "coeff3": 0.001189656,
           "coeff4": 0.004468905,
           "coeff5": 0.000436697,
           "coeff6": -0.000767908,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02839,
           "ref_cond_fluid_flow": 0.05678,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.63,
           "units": "si",
           "x_min": 4.44,
           "y_min": 17.24,
           "x_max": 8.89,
           "y_max": 39.89,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.27075,
           "coeff2": -0.06904583,
           "coeff3": -0.002862217,
           "coeff4": 0.111666,
           "coeff5": -0.002741006,
           "coeff6": 0.005573759,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.02839,
           "ref_cond_fluid_flow": 0.05678,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.63,
           "units": "si",
           "x_min": 17.55,
           "y_min": 0.1,
           "x_max": 34.63,
           "y_max": 1.06,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.2585491,
           "coeff2": 0.008250769,
           "coeff3": -3.23e-5,
           "coeff4": -0.0892162,
           "coeff5": 1.025668,
           "coeff6": -0.006495267,
           "coeff7": 0.0,
           "coeff8": -0.2179388,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "340": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 320.0,
       "ref_cap_unit": "ton",
       "full_eff": 4.89,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.1,
       "min_unloading": 0.1,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02776,
           "ref_cond_fluid_flow": 0.02618,
           "ref_lwt": 5.56,
           "ref_ect": null,
           "ref_lct": 36.27,
           "units": "si",
           "x_min": 5.56,
           "y_min": 26.1,
           "x_max": 10.0,
           "y_max": 36.56,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.4744658,
           "coeff2": -0.03998991,
           "coeff3": -8.17e-5,
           "coeff4": 0.01686296,
           "coeff5": 8.32e-5,
           "coeff6": 0.000160749,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02776,
           "ref_cond_fluid_flow": 0.02618,
           "ref_lwt": 5.56,
           "ref_ect": null,
           "ref_lct": 36.27,
           "units": "si",
           "x_min": 5.56,
           "y_min": 26.1,
           "x_max": 10.0,
           "y_max": 36.56,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.3738655,
           "coeff2": -0.01966419,
           "coeff3": -0.001212112,
           "coeff4": 0.03549468,
           "coeff5": -0.000580004,
           "coeff6": 0.001250514,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.02776,
           "ref_cond_fluid_flow": 0.02618,
           "ref_lwt": 5.56,
           "ref_ect": null,
           "ref_lct": 36.27,
           "units": "si",
           "x_min": 14.57,
           "y_min": 0.1,
           "x_max": 34.89,
           "y_max": 1.01,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.3526188,
           "coeff2": -0.002052741,
           "coeff3": 5.13e-6,
           "coeff4": -0.3558764,
           "coeff5": 1.168571,
           "coeff6": 0.001752891,
           "coeff7": 0.0,
           "coeff8": -0.1609826,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "341": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 351.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.39,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.19,
       "min_unloading": 0.19,
       "max_plr": 1.02,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02593,
           "ref_cond_fluid_flow": 0.03861,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 35.73,
           "units": "si",
           "x_min": 7.22,
           "y_min": 22.24,
           "x_max": 12.78,
           "y_max": 36.28,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.4746375,
           "coeff2": 0.09120326,
           "coeff3": -0.00729506,
           "coeff4": -0.005662273,
           "coeff5": 0.000192803,
           "coeff6": 0.000824478,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02593,
           "ref_cond_fluid_flow": 0.03861,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 35.73,
           "units": "si",
           "x_min": 7.22,
           "y_min": 22.24,
           "x_max": 12.78,
           "y_max": 36.28,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.6134255,
           "coeff2": 0.1092476,
           "coeff3": -0.007352739,
           "coeff4": -0.002589985,
           "coeff5": -0.000379351,
           "coeff6": 0.001839978,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.02593,
           "ref_cond_fluid_flow": 0.03861,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 35.73,
           "units": "si",
           "x_min": 14.38,
           "y_min": 0.19,
           "x_max": 34.99,
           "y_max": 1.02,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1207212,
           "coeff2": -0.009914826,
           "coeff3": 1.85e-5,
           "coeff4": 0.9880331,
           "coeff5": -0.8955866,
           "coeff6": 0.008894574,
           "coeff7": 0.0,
           "coeff8": 0.8005552,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "342": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 378.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.38,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.29,
       "min_unloading": 0.29,
       "max_plr": 1.02,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04732,
           "ref_cond_fluid_flow": 0.07098,
           "ref_lwt": 6.11,
           "ref_ect": null,
           "ref_lct": 34.8,
           "units": "si",
           "x_min": 6.11,
           "y_min": 26.77,
           "x_max": 10.0,
           "y_max": 41.98,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9460623,
           "coeff2": 0.03685465,
           "coeff3": -0.000753087,
           "coeff4": -0.01753701,
           "coeff5": 0.000583293,
           "coeff6": -0.001143458,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04732,
           "ref_cond_fluid_flow": 0.07098,
           "ref_lwt": 6.11,
           "ref_ect": null,
           "ref_lct": 34.8,
           "units": "si",
           "x_min": 6.11,
           "y_min": 26.77,
           "x_max": 10.0,
           "y_max": 41.98,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.297134,
           "coeff2": 0.1063097,
           "coeff3": -0.004449876,
           "coeff4": 0.02540435,
           "coeff5": -0.000569622,
           "coeff6": 0.000126992,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.04732,
           "ref_cond_fluid_flow": 0.07098,
           "ref_lwt": 6.11,
           "ref_ect": null,
           "ref_lct": 34.8,
           "units": "si",
           "x_min": 21.44,
           "y_min": 0.29,
           "x_max": 41.11,
           "y_max": 1.02,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.09512023,
           "coeff2": 0.008704652,
           "coeff3": -6.5e-6,
           "coeff4": 1.336749,
           "coeff5": -0.6968012,
           "coeff6": -0.008318175,
           "coeff7": 0.0,
           "coeff8": 0.4497796,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "343": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 451.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.53,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.19,
       "min_unloading": 0.19,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03388,
           "ref_cond_fluid_flow": 0.04669,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 36.26,
           "units": "si",
           "x_min": 7.22,
           "y_min": 23.36,
           "x_max": 12.78,
           "y_max": 36.72,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.22369,
           "coeff2": -0.03668987,
           "coeff3": 0.000403892,
           "coeff4": -0.01595573,
           "coeff5": 0.000508064,
           "coeff6": -7.28e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03388,
           "ref_cond_fluid_flow": 0.04669,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 36.26,
           "units": "si",
           "x_min": 7.22,
           "y_min": 23.36,
           "x_max": 12.78,
           "y_max": 36.72,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.132174,
           "coeff2": 0.0008236,
           "coeff3": -0.000820759,
           "coeff4": 0.002967657,
           "coeff5": -0.000389831,
           "coeff6": 0.00101583,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.03388,
           "ref_cond_fluid_flow": 0.04669,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 36.26,
           "units": "si",
           "x_min": 14.58,
           "y_min": 0.19,
           "x_max": 35.67,
           "y_max": 1.01,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.338166,
           "coeff2": -0.02323866,
           "coeff3": -7.81e-6,
           "coeff4": 1.017389,
           "coeff5": -0.8328919,
           "coeff6": 0.02371783,
           "coeff7": 0.0,
           "coeff8": 0.4701559,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "344": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 465.0,
       "ref_cap_unit": "ton",
       "full_eff": 6.36,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.18,
       "min_unloading": 0.18,
       "max_plr": 1.03,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03432,
           "ref_cond_fluid_flow": 0.05035,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 35.66,
           "units": "si",
           "x_min": 7.22,
           "y_min": 20.44,
           "x_max": 12.78,
           "y_max": 36.54,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.6499856,
           "coeff2": -0.006235681,
           "coeff3": -0.000221974,
           "coeff4": 0.008417414,
           "coeff5": 0.000231469,
           "coeff6": -0.000567948,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.03432,
           "ref_cond_fluid_flow": 0.05035,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 35.66,
           "units": "si",
           "x_min": 7.22,
           "y_min": 20.44,
           "x_max": 12.78,
           "y_max": 36.54,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.3092875,
           "coeff2": -0.03293511,
           "coeff3": -0.004782933,
           "coeff4": 0.06860171,
           "coeff5": -0.002017588,
           "coeff6": 0.004670722,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.03432,
           "ref_cond_fluid_flow": 0.05035,
           "ref_lwt": 8.89,
           "ref_ect": null,
           "ref_lct": 35.66,
           "units": "si",
           "x_min": 14.54,
           "y_min": 0.18,
           "x_max": 34.96,
           "y_max": 1.03,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.4206254,
           "coeff2": -0.001310337,
           "coeff3": 8.8e-5,
           "coeff4": 0.06600709,
           "coeff5": 0.464231,
           "coeff6": -0.003720394,
           "coeff7": 0.0,
           "coeff8": 0.1189466,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "345": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 500.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.96,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.04,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.07571,
           "ref_cond_fluid_flow": 0.09464,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.63,
           "units": "si",
           "x_min": 4.44,
           "y_min": 28.68,
           "x_max": 8.89,
           "y_max": 40.15,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.583438,
           "coeff2": -0.003412919,
           "coeff3": 0.004476231,
           "coeff4": -0.05243024,
           "coeff5": 0.001295102,
           "coeff6": -0.002210725,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.07571,
           "ref_cond_fluid_flow": 0.09464,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.63,
           "units": "si",
           "x_min": 4.44,
           "y_min": 28.68,
           "x_max": 8.89,
           "y_max": 40.15,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.3784203,
           "coeff2": -0.08333229,
           "coeff3": -0.008509675,
           "coeff4": 0.1031937,
           "coeff5": -0.002432261,
           "coeff6": 0.00706553,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.07571,
           "ref_cond_fluid_flow": 0.09464,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.63,
           "units": "si",
           "x_min": 30.56,
           "y_min": 0.2,
           "x_max": 34.63,
           "y_max": 1.04,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.466664,
           "coeff2": -0.04222011,
           "coeff3": -0.000115351,
           "coeff4": -0.07738226,
           "coeff5": -0.9896333,
           "coeff6": 0.05014539,
           "coeff7": 0.0,
           "coeff8": 0.4671251,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "346": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 1607.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.5,
       "full_eff_unit": "cop",
       "compressor_type": "centrifugal",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.19,
       "min_unloading": 0.19,
       "max_plr": 1.03,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.18927,
           "ref_cond_fluid_flow": 0.18927,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 37.89,
           "units": "si",
           "x_min": 4.44,
           "y_min": 26.23,
           "x_max": 8.89,
           "y_max": 39.12,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.8804871,
           "coeff2": 0.000385391,
           "coeff3": 0.000222495,
           "coeff4": -0.0133756,
           "coeff5": 0.000582284,
           "coeff6": -0.000874474,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.18927,
           "ref_cond_fluid_flow": 0.18927,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 37.89,
           "units": "si",
           "x_min": 4.44,
           "y_min": 26.23,
           "x_max": 8.89,
           "y_max": 39.12,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9205097,
           "coeff2": -0.0783075,
           "coeff3": -0.004545053,
           "coeff4": 0.05853135,
           "coeff5": -0.002108693,
           "coeff6": 0.006359267,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.18927,
           "ref_cond_fluid_flow": 0.18927,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 37.89,
           "units": "si",
           "x_min": 31.13,
           "y_min": 0.19,
           "x_max": 36.52,
           "y_max": 1.03,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": -0.1360532,
           "coeff2": 0.008642703,
           "coeff3": 3.86e-6,
           "coeff4": 1.024034,
           "coeff5": 0.06047444,
           "coeff6": -0.00894786,
           "coeff7": 0.0,
           "coeff8": 0.05706602,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "347": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 302.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.5,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04573,
           "ref_cond_fluid_flow": 0.05716,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.7,
           "units": "si",
           "x_min": 6.67,
           "y_min": 26.44,
           "x_max": 10.0,
           "y_max": 35.1,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.1369592,
           "coeff2": -0.005681693,
           "coeff3": 0.000279515,
           "coeff4": 0.02407603,
           "coeff5": 0.000214252,
           "coeff6": -0.000885073,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.04573,
           "ref_cond_fluid_flow": 0.05716,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.7,
           "units": "si",
           "x_min": 6.67,
           "y_min": 26.44,
           "x_max": 10.0,
           "y_max": 35.1,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.054485,
           "coeff2": 0.0101565,
           "coeff3": -0.004899041,
           "coeff4": -0.003792726,
           "coeff5": -0.000369988,
           "coeff6": 0.002891276,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.04573,
           "ref_cond_fluid_flow": 0.05716,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 34.7,
           "units": "si",
           "x_min": 30.6,
           "y_min": 0.2,
           "x_max": 34.7,
           "y_max": 1.01,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 1.385765,
           "coeff2": -0.03549685,
           "coeff3": -4.11e-6,
           "coeff4": -0.7678018,
           "coeff5": 0.7228808,
           "coeff6": 0.03573245,
           "coeff7": 0.0,
           "coeff8": -0.3442173,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "348": {
       "eqp_type": "Chiller",
       "source": "2",
       "model": "lct_lwt",
       "ref_cap": 59.0,
       "ref_cap_unit": "ton",
       "full_eff": 3.99,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.25,
       "min_unloading": 0.25,
       "max_plr": 1.01,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.00898,
           "ref_cond_fluid_flow": 0.01122,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 29.37,
           "x_max": 10.0,
           "y_max": 40.94,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.7327001,
           "coeff2": -0.008343605,
           "coeff3": 0.00063853,
           "coeff4": -0.003037535,
           "coeff5": 0.000484953,
           "coeff6": -0.00083585,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.00898,
           "ref_cond_fluid_flow": 0.01122,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.56,
           "y_min": 29.37,
           "x_max": 10.0,
           "y_max": 40.94,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.9585465,
           "coeff2": 0.0351687,
           "coeff3": 0.000124662,
           "coeff4": -0.002745559,
           "coeff5": -5e-5,
           "coeff6": -0.000172349,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.00898,
           "ref_cond_fluid_flow": 0.01122,
           "ref_lwt": 6.67,
           "ref_ect": null,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 20.33,
           "y_min": 0.25,
           "x_max": 35.0,
           "y_max": 1.01,
           "out_min": 0.0,
           "out_max": null,
           "coeff1": 0.07086284,
           "coeff2": 0.002787561,
           "coeff3": -8.92e-6,
           "coeff4": 0.2309734,
           "coeff5": 1.250442,
           "coeff6": -0.002161029,
           "coeff7": 0.0,
           "coeff8": -0.5630094,
           "coeff9": 0.0,
           "coeff10": 0.0
         }
       }
     },
     "349": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 43.46,
       "ref_cap_unit": "ton",
       "full_eff": 4.684,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.007999206,
           "ref_cond_fluid_flow": 0.007999206,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 25.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.66,
           "out_max": 2.03,
           "coeff1": 0.6691725387779894,
           "coeff2": -0.001006408663891123,
           "coeff3": 0.0010057359037019056,
           "coeff4": -0.010239067417629394,
           "coeff5": 0.0007938394525817388,
           "coeff6": -0.001398416495283607,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.007999206,
           "ref_cond_fluid_flow": 0.007999206,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 25.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.72,
           "out_max": 1.22,
           "coeff1": 1.0916179770380245,
           "coeff2": 0.03813114983166643,
           "coeff3": 0.0003795796405820506,
           "coeff4": -0.0065617314052183184,
           "coeff5": -5.242828808291601e-5,
           "coeff6": -0.00030328190421838753,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.007999206,
           "ref_cond_fluid_flow": 0.007999206,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 25.8,
           "y_min": 0.2988505747126437,
           "x_max": 53.8,
           "y_max": 1.0000000000000002,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": -0.22823545749124596,
           "coeff2": 0.0032674682237447744,
           "coeff3": -6.886116420827697e-5,
           "coeff4": 1.9230446062902757,
           "coeff5": -1.6308888604687048,
           "coeff6": 0.00015407212149048347,
           "coeff7": 5.083274694212683e-7,
           "coeff8": 0.9002046486266924,
           "coeff9": 3.2599419636036658e-6,
           "coeff10": -0.0006497757221145851
         }
       }
     },
     "350": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 145.4,
       "ref_cap_unit": "ton",
       "full_eff": 4.784,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026849926,
           "ref_cond_fluid_flow": 0.026849926,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.5,
           "x_max": 10.0,
           "y_max": 40.4,
           "out_min": 0.56,
           "out_max": 1.29,
           "coeff1": 0.5325291740896682,
           "coeff2": -0.003049270239411539,
           "coeff3": 0.00046457524340905165,
           "coeff4": 0.0006453558508825591,
           "coeff5": 0.0005503775096261424,
           "coeff6": -0.0009642845575149383,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026849926,
           "ref_cond_fluid_flow": 0.026849926,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.5,
           "x_max": 10.0,
           "y_max": 40.4,
           "out_min": 0.86,
           "out_max": 1.25,
           "coeff1": 1.0308678133611018,
           "coeff2": 0.023890959736631828,
           "coeff3": 0.0004102025246031163,
           "coeff4": -0.0006986425912368505,
           "coeff5": -0.00018031847766555907,
           "coeff6": 0.0001704970796829783,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.026849926,
           "ref_cond_fluid_flow": 0.026849926,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.5,
           "y_min": 0.20071258907363418,
           "x_max": 40.4,
           "y_max": 1.0,
           "out_min": 0.23,
           "out_max": 1.0,
           "coeff1": 0.1954766566722037,
           "coeff2": -0.006156046941015833,
           "coeff3": 9.192530197729741e-5,
           "coeff4": 0.009854423658510442,
           "coeff5": 1.0117568428137533,
           "coeff6": 0.0247459259749662,
           "coeff7": -3.0400366178754643e-6,
           "coeff8": -0.13454091436976157,
           "coeff9": 0.0002380777066186496,
           "coeff10": -0.0290940160687949
         }
       }
     },
     "351": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 127.6,
       "ref_cap_unit": "ton",
       "full_eff": 4.882,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.023052527,
           "ref_cond_fluid_flow": 0.023052527,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 40.4,
           "out_min": 0.56,
           "out_max": 1.29,
           "coeff1": 0.5327472122337067,
           "coeff2": -0.0020369371718849116,
           "coeff3": 0.0005294231989629479,
           "coeff4": -0.00024880377897813083,
           "coeff5": 0.0005778577022966516,
           "coeff6": -0.0010173912785042334,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.023052527,
           "ref_cond_fluid_flow": 0.023052527,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 40.4,
           "out_min": 0.86,
           "out_max": 1.25,
           "coeff1": 1.0450010903470568,
           "coeff2": 0.02301577869513982,
           "coeff3": 0.00040043781356452826,
           "coeff4": -0.001195642496243668,
           "coeff5": -0.00017757938500304548,
           "coeff6": 0.00019878127918909587,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.023052527,
           "ref_cond_fluid_flow": 0.023052527,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.6,
           "y_min": 0.20062695924764892,
           "x_max": 40.4,
           "y_max": 1.0,
           "out_min": 0.23,
           "out_max": 1.0,
           "coeff1": 0.3444660418472135,
           "coeff2": -0.02106163650894848,
           "coeff3": 0.0007477639057372705,
           "coeff4": -0.057683535871607676,
           "coeff5": 1.3324680708598335,
           "coeff6": 0.012638709621038392,
           "coeff7": -1.0105693257331711e-5,
           "coeff8": -0.39609302361597687,
           "coeff9": 0.00019652392814549285,
           "coeff10": -0.018825280203292438
         }
       }
     },
     "352": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 240.1,
       "ref_cap_unit": "ton",
       "full_eff": 5.146,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.043045179,
           "ref_cond_fluid_flow": 0.043045179,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.5,
           "x_max": 10.0,
           "y_max": 42.9,
           "out_min": 0.57,
           "out_max": 1.44,
           "coeff1": 0.9211787026326512,
           "coeff2": -0.04685167766715598,
           "coeff3": 0.0026883290004584073,
           "coeff4": -0.01843839733100989,
           "coeff5": 0.0008540319192074092,
           "coeff6": -0.00047661720903214764,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.043045179,
           "ref_cond_fluid_flow": 0.043045179,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.5,
           "x_max": 10.0,
           "y_max": 42.9,
           "out_min": 0.8,
           "out_max": 1.25,
           "coeff1": 0.9026545347494959,
           "coeff2": 0.038528237685857,
           "coeff3": -0.0003456965168411631,
           "coeff4": 0.005692096090697478,
           "coeff5": -0.0002848100275065974,
           "coeff6": 1.29042227331074e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.043045179,
           "ref_cond_fluid_flow": 0.043045179,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.5,
           "y_min": 0.20086393088552915,
           "x_max": 42.9,
           "y_max": 1.0000000000000002,
           "out_min": 0.23,
           "out_max": 1.0,
           "coeff1": 0.25152882400099613,
           "coeff2": -0.010149486332224409,
           "coeff3": 0.0005606146397063182,
           "coeff4": -0.038112689335909944,
           "coeff5": 1.4478109596798698,
           "coeff6": 0.0013587038324933964,
           "coeff7": -9.408711547342877e-6,
           "coeff8": -0.5767587166323246,
           "coeff9": 0.00016793200916371252,
           "coeff10": -0.007665316942887362
         }
       }
     },
     "353": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 77.78,
       "ref_cap_unit": "ton",
       "full_eff": 4.781,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014443869,
           "ref_cond_fluid_flow": 0.014443869,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 40.3,
           "out_min": 0.55,
           "out_max": 1.29,
           "coeff1": 0.5418395228199031,
           "coeff2": -0.001715326278147855,
           "coeff3": 0.00027445001647996223,
           "coeff4": -0.000679467513772139,
           "coeff5": 0.0005731804234094717,
           "coeff6": -0.0009188027410985471,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014443869,
           "ref_cond_fluid_flow": 0.014443869,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 40.3,
           "out_min": 0.86,
           "out_max": 1.26,
           "coeff1": 1.0426604635336822,
           "coeff2": 0.021989390820169596,
           "coeff3": 0.0004915825953775363,
           "coeff4": 0.00010216643622027594,
           "coeff5": -0.0002093314133377774,
           "coeff6": 0.00019122894452327794,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.014443869,
           "ref_cond_fluid_flow": 0.014443869,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.6,
           "y_min": 0.20051413881748073,
           "x_max": 40.3,
           "y_max": 1.0000000000000002,
           "out_min": 0.24,
           "out_max": 1.0,
           "coeff1": 0.34872164350644147,
           "coeff2": -0.020563254569238167,
           "coeff3": 0.0007436450112170148,
           "coeff4": -0.035487689359524954,
           "coeff5": 1.1989090521717438,
           "coeff6": 0.010639968119232809,
           "coeff7": -8.957304665599912e-6,
           "coeff8": -0.32130805370061843,
           "coeff9": 9.784735595472433e-5,
           "coeff10": -0.01420108498139256
         }
       }
     },
     "354": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 69.63,
       "ref_cap_unit": "ton",
       "full_eff": 4.675,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.012841378,
           "ref_cond_fluid_flow": 0.012841378,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.69,
           "out_max": 2.1,
           "coeff1": 0.8306384492994665,
           "coeff2": 0.010242423966864256,
           "coeff3": 0.0008417805864990163,
           "coeff4": -0.022215486261166185,
           "coeff5": 0.000977344363032595,
           "coeff6": -0.0015549678857491936,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.012841378,
           "ref_cond_fluid_flow": 0.012841378,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.71,
           "out_max": 1.23,
           "coeff1": 1.1317941219393028,
           "coeff2": 0.04195763780960049,
           "coeff3": 0.0003527140380985144,
           "coeff4": -0.008470972066992325,
           "coeff5": -3.122474824037963e-5,
           "coeff6": -0.00040079968232420915,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.012841378,
           "ref_cond_fluid_flow": 0.012841378,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 24.8,
           "y_min": 0.29898989898989903,
           "x_max": 53.8,
           "y_max": 1.0,
           "out_min": 0.26,
           "out_max": 1.0,
           "coeff1": -0.2182156208201036,
           "coeff2": 0.0014299613949456578,
           "coeff3": -4.541720512995391e-5,
           "coeff4": 2.031561213942581,
           "coeff5": -1.7103880438659012,
           "coeff6": -0.000993573982748275,
           "coeff7": 3.760018912390479e-7,
           "coeff8": 0.9198266032271611,
           "coeff9": 2.757998997038395e-5,
           "coeff10": -0.0009254157316109291
         }
       }
     },
     "355": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 164.6,
       "ref_cap_unit": "ton",
       "full_eff": 5.169,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.030237238,
           "ref_cond_fluid_flow": 0.030237238,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.5,
           "x_max": 10.0,
           "y_max": 42.9,
           "out_min": 0.62,
           "out_max": 1.44,
           "coeff1": 0.6510267521558877,
           "coeff2": -0.04928349831085921,
           "coeff3": 0.008148359924899727,
           "coeff4": -0.00029770249711214003,
           "coeff5": 0.0006930527021754736,
           "coeff6": -0.002222668558691482,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.030237238,
           "ref_cond_fluid_flow": 0.030237238,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.5,
           "x_max": 10.0,
           "y_max": 42.9,
           "out_min": 0.8,
           "out_max": 1.19,
           "coeff1": 0.9730088727102302,
           "coeff2": 0.04081348684103234,
           "coeff3": -0.0018853283115561094,
           "coeff4": 0.0005079143890093923,
           "coeff5": -0.00022917837124757112,
           "coeff6": 0.00043735739634727995,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.030237238,
           "ref_cond_fluid_flow": 0.030237238,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.5,
           "y_min": 0.20073891625615764,
           "x_max": 42.9,
           "y_max": 1.0,
           "out_min": 0.2,
           "out_max": 1.0,
           "coeff1": 0.3432720376494385,
           "coeff2": -0.023654104602831134,
           "coeff3": 0.001010996888084785,
           "coeff4": 0.12560241312817744,
           "coeff5": 1.2563540532759863,
           "coeff6": -0.0017341863381094718,
           "coeff7": -1.386539674215326e-5,
           "coeff8": -0.42330230168584015,
           "coeff9": 0.0002540325592634523,
           "coeff10": -0.010659295560573904
         }
       }
     },
     "356": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 80.63,
       "ref_cap_unit": "ton",
       "full_eff": 5.064,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014785187,
           "ref_cond_fluid_flow": 0.014785187,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.57,
           "out_max": 1.45,
           "coeff1": 0.7200631347678417,
           "coeff2": -0.0009887609807631148,
           "coeff3": -0.0003094182841975844,
           "coeff4": -0.01516138195800485,
           "coeff5": 0.0008058603165745985,
           "coeff6": -0.0005605755266658977,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.014785187,
           "ref_cond_fluid_flow": 0.014785187,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.81,
           "out_max": 1.26,
           "coeff1": 1.0162252345921485,
           "coeff2": 0.02509261088412401,
           "coeff3": 0.0005965432597432076,
           "coeff4": 0.001224407776125612,
           "coeff5": -0.00021435482301269428,
           "coeff6": 3.85064084545433e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.014785187,
           "ref_cond_fluid_flow": 0.014785187,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.6,
           "y_min": 0.2004264392324094,
           "x_max": 43.0,
           "y_max": 1.0000000000000002,
           "out_min": 0.22,
           "out_max": 1.0,
           "coeff1": 0.25771959753343127,
           "coeff2": -0.017933824944135177,
           "coeff3": 0.0007892455208238844,
           "coeff4": 0.4282919158970184,
           "coeff5": 0.6226405454747543,
           "coeff6": -0.0012794432586158543,
           "coeff7": -1.1300516893245478e-5,
           "coeff8": -0.09157883192720652,
           "coeff9": 0.00020734127237889076,
           "coeff10": -0.008159123603790308
         }
       }
     },
     "357": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 206.3,
       "ref_cap_unit": "ton",
       "full_eff": 5.624,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036558876,
           "ref_cond_fluid_flow": 0.036558876,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.7,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.64,
           "out_max": 1.45,
           "coeff1": 0.7640025894440922,
           "coeff2": -0.05102972832763286,
           "coeff3": 0.008410575604580597,
           "coeff4": -0.006935703479826777,
           "coeff5": 0.0007931858825778039,
           "coeff6": -0.0022307077394594296,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.036558876,
           "ref_cond_fluid_flow": 0.036558876,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.7,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.81,
           "out_max": 1.22,
           "coeff1": 1.0002169389232751,
           "coeff2": 0.03870010402067792,
           "coeff3": -0.0009296019396640674,
           "coeff4": -0.001333522051022773,
           "coeff5": -0.00017197945255125163,
           "coeff6": 0.00016840110073344447,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.036558876,
           "ref_cond_fluid_flow": 0.036558876,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.7,
           "y_min": 0.2007168458781362,
           "x_max": 43.0,
           "y_max": 1.0000000000000002,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.46004472730884,
           "coeff2": -0.03740580247646501,
           "coeff3": 0.0014651498023916319,
           "coeff4": 0.24211491798078721,
           "coeff5": 1.1236029617378787,
           "coeff6": -0.0044349917554872345,
           "coeff7": -1.872284680779221e-5,
           "coeff8": -0.36499751246067547,
           "coeff9": 0.0002727183419924663,
           "coeff10": -0.009258842589673615
         }
       }
     },
     "358": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 62.12,
       "ref_cap_unit": "ton",
       "full_eff": 4.65,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01146412,
           "ref_cond_fluid_flow": 0.01146412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.66,
           "out_max": 2.02,
           "coeff1": 0.6896881780449577,
           "coeff2": -0.0029392006300127393,
           "coeff3": 0.0007361941261763011,
           "coeff4": -0.010964342564479757,
           "coeff5": 0.0007776662464772845,
           "coeff6": -0.0011919247135701808,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.01146412,
           "ref_cond_fluid_flow": 0.01146412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.72,
           "out_max": 1.23,
           "coeff1": 1.1198080365644365,
           "coeff2": 0.04140418313082861,
           "coeff3": 0.00039659822023929703,
           "coeff4": -0.00812704879608539,
           "coeff5": -3.1324096847164945e-5,
           "coeff6": -0.00039226965114895333,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.01146412,
           "ref_cond_fluid_flow": 0.01146412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 24.8,
           "y_min": 0.29878048780487804,
           "x_max": 53.8,
           "y_max": 1.0,
           "out_min": 0.25,
           "out_max": 1.0,
           "coeff1": -0.18831513557587565,
           "coeff2": 0.002593285816444727,
           "coeff3": -2.9504257173987856e-5,
           "coeff4": 1.633565277256432,
           "coeff5": -1.00790487827717,
           "coeff6": -0.0018709075300234008,
           "coeff7": 1.1134802555543332e-7,
           "coeff8": 0.5601556455508216,
           "coeff9": 1.6228337424424198e-5,
           "coeff10": -0.0002805221899664528
         }
       }
     },
     "359": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 145.0,
       "ref_cap_unit": "ton",
       "full_eff": 4.615,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026921848,
           "ref_cond_fluid_flow": 0.026921848,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.1,
           "out_min": 0.69,
           "out_max": 1.3,
           "coeff1": 0.7217105699689534,
           "coeff2": 0.00017672867326046227,
           "coeff3": 0.00011061435004554657,
           "coeff4": -0.0038379523791490094,
           "coeff5": 0.00045948893367712593,
           "coeff6": -0.0006477701492637766,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.026921848,
           "ref_cond_fluid_flow": 0.026921848,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.1,
           "out_min": 0.84,
           "out_max": 1.24,
           "coeff1": 1.0187308673039164,
           "coeff2": 0.02759500019134628,
           "coeff3": 0.0002067553567225884,
           "coeff4": -0.0013812745654865899,
           "coeff5": -0.0001516852671939173,
           "coeff6": 0.00011483103038366181,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.026921848,
           "ref_cond_fluid_flow": 0.026921848,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.6,
           "y_min": 0.19971570717839376,
           "x_max": 43.1,
           "y_max": 1.0000000000000002,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.32095995944157385,
           "coeff2": -0.02703846436328424,
           "coeff3": 0.0010001918649788204,
           "coeff4": 0.535902619977823,
           "coeff5": 0.23535575294079458,
           "coeff6": 0.002718021113579161,
           "coeff7": -1.1678164699309914e-5,
           "coeff8": 0.24864268334161244,
           "coeff9": 0.00016057026097854375,
           "coeff10": -0.011795859956711351
         }
       }
     },
     "360": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 133.3,
       "ref_cap_unit": "ton",
       "full_eff": 5.261,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02382412,
           "ref_cond_fluid_flow": 0.02382412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.7,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.61,
           "out_max": 1.46,
           "coeff1": 0.8294364219108972,
           "coeff2": -0.003963201329280408,
           "coeff3": 0.0007463410398201656,
           "coeff4": -0.021839877780799863,
           "coeff5": 0.0009561119859487195,
           "coeff6": -0.0010139959916497944,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.02382412,
           "ref_cond_fluid_flow": 0.02382412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.7,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.81,
           "out_max": 1.26,
           "coeff1": 0.9961128437189519,
           "coeff2": 0.026303604080752857,
           "coeff3": 0.0005828405721756517,
           "coeff4": 0.0017207990135037557,
           "coeff5": -0.00021491475324377494,
           "coeff6": 2.7016719082990662e-5,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.02382412,
           "ref_cond_fluid_flow": 0.02382412,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.7,
           "y_min": 0.20068027210884357,
           "x_max": 43.0,
           "y_max": 1.0,
           "out_min": 0.24,
           "out_max": 1.0,
           "coeff1": 0.4313782746276266,
           "coeff2": -0.03452241858709767,
           "coeff3": 0.0013311349911261944,
           "coeff4": 0.10777487941023899,
           "coeff5": 1.2358645443449474,
           "coeff6": 0.004718327259022005,
           "coeff7": -1.618038175060569e-5,
           "coeff8": -0.5067499459518509,
           "coeff9": 4.034802754594296e-5,
           "coeff10": -0.005985561541377058
         }
       }
     },
     "361": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 108.5,
       "ref_cap_unit": "ton",
       "full_eff": 5.149,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.019811583,
           "ref_cond_fluid_flow": 0.019811583,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.1,
           "out_min": 0.59,
           "out_max": 1.46,
           "coeff1": 0.7634711253465096,
           "coeff2": -0.009158890362061134,
           "coeff3": 0.0006384959389366292,
           "coeff4": -0.016575492091529406,
           "coeff5": 0.0008659441624725078,
           "coeff6": -0.0007683118055189146,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.019811583,
           "ref_cond_fluid_flow": 0.019811583,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.1,
           "out_min": 0.82,
           "out_max": 1.26,
           "coeff1": 1.0316282747915475,
           "coeff2": 0.026197148760130684,
           "coeff3": 0.00040373926797993356,
           "coeff4": -0.000970917056543126,
           "coeff5": -0.00017352223962848655,
           "coeff6": 0.00010242399448352285,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.019811583,
           "ref_cond_fluid_flow": 0.019811583,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.6,
           "y_min": 0.20057581573896352,
           "x_max": 43.1,
           "y_max": 1.0000000000000002,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.13380477052006154,
           "coeff2": -0.013136889104032962,
           "coeff3": 0.0005197688247526747,
           "coeff4": 0.8025096338520125,
           "coeff5": 0.05361352629988542,
           "coeff6": 0.003080039658482081,
           "coeff7": -5.3361396359900014e-6,
           "coeff8": 0.04149136197995065,
           "coeff9": -0.00011413919313212653,
           "coeff10": 0.0014031301285692428
         }
       }
     },
     "362": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 31.48,
       "ref_cap_unit": "ton",
       "full_eff": 4.737,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.6,
       "min_unloading": 0.6,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005795465,
           "ref_cond_fluid_flow": 0.005795465,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.2,
           "x_max": 10.0,
           "y_max": 51.1,
           "out_min": 0.65,
           "out_max": 1.83,
           "coeff1": 0.6212843943041635,
           "coeff2": -0.0022761116134562,
           "coeff3": 0.0005411771213962302,
           "coeff4": -0.0067121610498506595,
           "coeff5": 0.0007119705201919268,
           "coeff6": -0.0011534516204550075,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.005795465,
           "ref_cond_fluid_flow": 0.005795465,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.2,
           "x_max": 10.0,
           "y_max": 51.1,
           "out_min": 0.76,
           "out_max": 1.23,
           "coeff1": 1.0635416729411804,
           "coeff2": 0.041615501002512545,
           "coeff3": 0.0004224381832864388,
           "coeff4": -0.006016592450130299,
           "coeff5": -4.77661126465597e-5,
           "coeff6": -0.00039774991041811696,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.005795465,
           "ref_cond_fluid_flow": 0.005795465,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 24.2,
           "y_min": 0.5982905982905983,
           "x_max": 51.1,
           "y_max": 1.0,
           "out_min": 0.55,
           "out_max": 1.0,
           "coeff1": -0.20897380722178482,
           "coeff2": 0.0026066134299032595,
           "coeff3": -8.981015691199561e-6,
           "coeff4": 1.306793949013083,
           "coeff5": -0.1678596390476752,
           "coeff6": -0.002924012019705935,
           "coeff7": -6.704833789463182e-8,
           "coeff8": 0.07907731975272403,
           "coeff9": 2.0928131523902473e-5,
           "coeff10": -0.00028792933695165335
         }
       }
     },
     "363": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 181.9,
       "ref_cap_unit": "ton",
       "full_eff": 5.463,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.032669365,
           "ref_cond_fluid_flow": 0.032669365,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 17.9,
           "x_max": 10.0,
           "y_max": 43.7,
           "out_min": 0.57,
           "out_max": 1.44,
           "coeff1": 0.518269912051194,
           "coeff2": 0.012734263471481266,
           "coeff3": 0.000541422938076918,
           "coeff4": -0.0037085196211945337,
           "coeff5": 0.0007164556505192157,
           "coeff6": -0.0015964107610952284,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.032669365,
           "ref_cond_fluid_flow": 0.032669365,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 17.9,
           "x_max": 10.0,
           "y_max": 43.7,
           "out_min": 0.82,
           "out_max": 1.24,
           "coeff1": 0.7772042430245862,
           "coeff2": -0.04863778670208119,
           "coeff3": 0.0009712421096955345,
           "coeff4": 0.027654508049551003,
           "coeff5": -0.0007509401469318569,
           "coeff6": 0.002015810593266711,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.032669365,
           "ref_cond_fluid_flow": 0.032669365,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 17.9,
           "y_min": 0.20072426280393166,
           "x_max": 43.7,
           "y_max": 1.0,
           "out_min": 0.33,
           "out_max": 1.0,
           "coeff1": 0.2310686108117863,
           "coeff2": 0.0019698406419743283,
           "coeff3": 0.00011362113410724804,
           "coeff4": 0.4062679009810426,
           "coeff5": 1.3071570445119132,
           "coeff6": -0.0282582196102429,
           "coeff7": -6.901893947158411e-7,
           "coeff8": -0.8869068595913798,
           "coeff9": 4.407453104186766e-6,
           "coeff10": 0.021095133662644174
         }
       }
     },
     "364": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 310.0,
       "ref_cap_unit": "ton",
       "full_eff": 5.735,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "variable",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.055710536,
           "ref_cond_fluid_flow": 0.055710536,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.0,
           "x_max": 10.0,
           "y_max": 43.1,
           "out_min": 0.63,
           "out_max": 1.43,
           "coeff1": 0.5037505573689749,
           "coeff2": -0.013401186092750761,
           "coeff3": 0.0026322993403888016,
           "coeff4": 0.006819518901468341,
           "coeff5": 0.0005631747317337722,
           "coeff6": -0.0019019553244164688,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.055710536,
           "ref_cond_fluid_flow": 0.055710536,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.0,
           "x_max": 10.0,
           "y_max": 43.1,
           "out_min": 0.83,
           "out_max": 1.08,
           "coeff1": 0.6922514020832629,
           "coeff2": -0.050150254672511385,
           "coeff3": 0.005528262076655379,
           "coeff4": 0.03691595708053469,
           "coeff5": -0.0006873725214071025,
           "coeff6": -0.00021446650039674223,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.055710536,
           "ref_cond_fluid_flow": 0.055710536,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.0,
           "y_min": 0.17356173238526182,
           "x_max": 43.1,
           "y_max": 1.0000000000000002,
           "out_min": 0.32,
           "out_max": 1.0,
           "coeff1": -0.28170916943073476,
           "coeff2": 0.02705166896318774,
           "coeff3": -0.00038202327399430944,
           "coeff4": 1.559288627195432,
           "coeff5": 0.004803856066367018,
           "coeff6": -0.0472741594654646,
           "coeff7": 2.704930514010142e-6,
           "coeff8": -0.2931998864971539,
           "coeff9": 0.00019225369396215074,
           "coeff10": 0.023711381916732485
         }
       }
     },
     "365": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 21.7,
       "ref_cap_unit": "ton",
       "full_eff": 4.642,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.6,
       "min_unloading": 0.6,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.004006227,
           "ref_cond_fluid_flow": 0.004006227,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.2,
           "x_max": 10.0,
           "y_max": 51.2,
           "out_min": 0.64,
           "out_max": 1.82,
           "coeff1": 0.624666200418647,
           "coeff2": -0.022278405193616346,
           "coeff3": 0.0015073675109768397,
           "coeff4": -0.0028317710383451156,
           "coeff5": 0.0006606356591379656,
           "coeff6": -0.0010956967032768388,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.004006227,
           "ref_cond_fluid_flow": 0.004006227,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.2,
           "x_max": 10.0,
           "y_max": 51.2,
           "out_min": 0.77,
           "out_max": 1.23,
           "coeff1": 1.0597236433726502,
           "coeff2": 0.043681044418960036,
           "coeff3": 0.0002779585234462291,
           "coeff4": -0.006387285613697075,
           "coeff5": -4.258731178180986e-5,
           "coeff6": -0.00037675738037150396,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.004006227,
           "ref_cond_fluid_flow": 0.004006227,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 24.2,
           "y_min": 0.5966850828729282,
           "x_max": 51.2,
           "y_max": 1.0000000000000002,
           "out_min": 0.55,
           "out_max": 1.0,
           "coeff1": -0.14127570735580525,
           "coeff2": 0.006088693086772366,
           "coeff3": -6.3418762448354e-5,
           "coeff4": 0.9094752889856548,
           "coeff5": 0.3402948920035609,
           "coeff6": -0.00476050569874778,
           "coeff7": -2.2599444802892725e-7,
           "coeff8": -0.09525948266352158,
           "coeff9": 9.067533036704592e-5,
           "coeff10": -0.002390424261639046
         }
       }
     },
     "366": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 199.8,
       "ref_cap_unit": "ton",
       "full_eff": 5.372,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.035637759,
           "ref_cond_fluid_flow": 0.035637759,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.8,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.61,
           "out_max": 1.44,
           "coeff1": -0.10512692352342173,
           "coeff2": 0.19266763911167184,
           "coeff3": -0.008696202335983342,
           "coeff4": -0.0005891583380209092,
           "coeff5": 0.0005926774835114687,
           "coeff6": -0.002087691980863865,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.035637759,
           "ref_cond_fluid_flow": 0.035637759,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.8,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.6,
           "x_max": 10.0,
           "y_max": 43.0,
           "out_min": 0.81,
           "out_max": 1.25,
           "coeff1": 1.2966704326806329,
           "coeff2": -0.039592703231522586,
           "coeff3": 0.003936403171424102,
           "coeff4": -0.002192512295213417,
           "coeff5": -0.0001773728049345592,
           "coeff6": 0.00036777810505682145,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.035637759,
           "ref_cond_fluid_flow": 0.035637759,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 34.8,
           "units": "si",
           "x_min": 18.6,
           "y_min": 0.2005856515373353,
           "x_max": 43.0,
           "y_max": 1.0,
           "out_min": 0.22,
           "out_max": 1.0,
           "coeff1": 0.31508209231959305,
           "coeff2": -0.024168872318883233,
           "coeff3": 0.0009313757396836333,
           "coeff4": 0.38024622184674794,
           "coeff5": 0.7594846235692199,
           "coeff6": -8.877143143981928e-5,
           "coeff7": -1.1513169756897304e-5,
           "coeff8": -0.14508151930946794,
           "coeff9": 0.00018476659394122275,
           "coeff10": -0.009721554596629614
         }
       }
     },
     "367": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 49.54,
       "ref_cap_unit": "ton",
       "full_eff": 4.681,
       "full_eff_unit": "cop",
       "compressor_type": "scroll",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.3,
       "min_unloading": 0.3,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.009136722,
           "ref_cond_fluid_flow": 0.009136722,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.67,
           "out_max": 2.02,
           "coeff1": 0.6925243892256328,
           "coeff2": 0.0022025990328561895,
           "coeff3": 0.000798414025577017,
           "coeff4": -0.012339306225182811,
           "coeff5": 0.0008085888063480212,
           "coeff6": -0.0013289242436010512,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.009136722,
           "ref_cond_fluid_flow": 0.009136722,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 5.6,
           "y_min": 24.8,
           "x_max": 10.0,
           "y_max": 53.8,
           "out_min": 0.72,
           "out_max": 1.22,
           "coeff1": 1.1004515330464164,
           "coeff2": 0.03790831757050417,
           "coeff3": 0.0004645165747856478,
           "coeff4": -0.006718963601228152,
           "coeff5": -4.959757709861235e-5,
           "coeff6": -0.00033457313650556934,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.009136722,
           "ref_cond_fluid_flow": 0.009136722,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 24.8,
           "y_min": 0.2987012987012987,
           "x_max": 53.8,
           "y_max": 1.0000000000000002,
           "out_min": 0.25,
           "out_max": 1.0,
           "coeff1": -0.17004844668895913,
           "coeff2": 0.0021616997919747974,
           "coeff3": -2.3491880443438407e-5,
           "coeff4": 1.6255605385444287,
           "coeff5": -1.083086025369436,
           "coeff6": -0.0008229748601712457,
           "coeff7": -5.296312162470661e-8,
           "coeff8": 0.6260135005488028,
           "coeff9": 2.6281742261903622e-5,
           "coeff10": -0.0012834868333797883
         }
       }
     },
     "368": {
       "eqp_type": "Chiller",
       "source": "1",
       "model": "lct_lwt",
       "ref_cap": 102.5,
       "ref_cap_unit": "ton",
       "full_eff": 4.789,
       "full_eff_unit": "cop",
       "compressor_type": "screw",
       "condenser_type": "water",
       "compressor_speed": "constant",
       "sim_engine": "energyplus",
       "min_plr": 0.2,
       "min_unloading": 0.2,
       "max_plr": 1.0,
       "set_of_curves": {
         "eir-f-t": {
           "out_var": "eir-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.018937784,
           "ref_cond_fluid_flow": 0.018937784,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.2,
           "x_max": 10.0,
           "y_max": 40.4,
           "out_min": 0.56,
           "out_max": 1.29,
           "coeff1": 0.42923415524296415,
           "coeff2": 0.00931093908565378,
           "coeff3": -2.3537139966663817e-5,
           "coeff4": 0.004053420190864437,
           "coeff5": 0.000515279054398643,
           "coeff6": -0.0010962440073432212,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "cap-f-t": {
           "out_var": "cap-f-t",
           "type": "bi_quad",
           "ref_evap_fluid_flow": 0.018937784,
           "ref_cond_fluid_flow": 0.018937784,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 4.4,
           "y_min": 18.2,
           "x_max": 10.0,
           "y_max": 40.4,
           "out_min": 0.86,
           "out_max": 1.25,
           "coeff1": 0.5461881182991395,
           "coeff2": 0.08884531212810848,
           "coeff3": -0.0020234776669528325,
           "coeff4": 0.01403721903286096,
           "coeff5": -0.00030270042632999327,
           "coeff6": -0.0006578760097306678,
           "coeff7": 0.0,
           "coeff8": 0.0,
           "coeff9": 0.0,
           "coeff10": 0.0
         },
         "eir-f-plr": {
           "out_var": "eir-f-plr",
           "type": "bi_cub",
           "ref_evap_fluid_flow": 0.018937784,
           "ref_cond_fluid_flow": 0.018937784,
           "ref_lwt": 6.666666667,
           "ref_ect": 29.44444444,
           "ref_lct": 35.0,
           "units": "si",
           "x_min": 18.2,
           "y_min": 0.20056764427625354,
           "x_max": 40.4,
           "y_max": 1.0,
           "out_min": 0.21,
           "out_max": 1.0,
           "coeff1": 0.2686873028685008,
           "coeff2": -0.019796811457234102,
           "coeff3": 0.0006992402983972781,
           "coeff4": 0.30597783597399464,
           "coeff5": 0.869133044359124,
           "coeff6": 0.008122951518315233,
           "coeff7": -1.0024306049252592e-5,
           "coeff8": -0.15401274854710412,
           "coeff9": 0.0003191424013906061,
           "coeff10": -0.020298479111593687
         }
       }
     }
   }