{
    "ElectricEIRChiller_DOE-2 Centrifugal/5.50COP": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_DOE-2 Centrifugal/5.50COP",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": null,
        "ref_cap_unit": "ton",
        "full_eff": 5.5,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.2,
        "max_plr": 1.0,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 29.4,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.0,
                "y_min": 24.0,
                "x_max": 10.0,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.933884,
                "coeff2": -0.058212,
                "coeff3": 0.00450036,
                "coeff4": 0.00243,
                "coeff5": 0.000486,
                "coeff6": -0.001215,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 29.4,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.0,
                "y_min": 24.0,
                "x_max": 10.0,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.257896,
                "coeff2": 0.0389016,
                "coeff3": -0.00021708,
                "coeff4": 0.0468684,
                "coeff5": -0.00094284,
                "coeff6": -0.00034344,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 29.4,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.0,
                "y_min": 0.0,
                "x_max": 1.0,
                "y_max": 1.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.222903,
                "coeff2": 0.313387,
                "coeff3": 0.46371,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_DOE-2 Reciprocating/3.67COP": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_DOE-2 Reciprocating/3.67COP",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": null,
        "ref_cap_unit": "ton",
        "full_eff": 3.67,
        "full_eff_unit": "cop",
        "compressor_type": "reciprocating",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.2,
        "max_plr": 1.0,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 29.4,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.0,
                "y_min": 24.0,
                "x_max": 10.0,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.03076,
                "coeff2": -0.103536,
                "coeff3": 0.00710208,
                "coeff4": 0.0093186,
                "coeff5": 0.00031752,
                "coeff6": -0.00104328,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 29.4,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.0,
                "y_min": 24.0,
                "x_max": 10.0,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.507883,
                "coeff2": 0.145228,
                "coeff3": -0.00625644,
                "coeff4": -0.0011178,
                "coeff5": -0.0001296,
                "coeff6": -0.00028188,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 29.4,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.0,
                "y_min": 0.0,
                "x_max": 1.0,
                "y_max": 1.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.088065,
                "coeff2": 1.137742,
                "coeff3": -0.225806,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_AC_2004": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_AC_2004",
        "source": "PNNL",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": null,
        "ref_cap_unit": "ton",
        "full_eff": null,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "air",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.15,
        "min_unloading": 0.15,
        "max_plr": 1.0,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 35.0,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.0,
                "y_min": 12.7,
                "x_max": 10.0,
                "y_max": 51.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5961907,
                "coeff2": -0.0099493,
                "coeff3": 0.0007888,
                "coeff4": 0.0004506,
                "coeff5": 0.0004875,
                "coeff6": -0.0007623,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 35.0,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.0,
                "y_min": 12.7,
                "x_max": 10.0,
                "y_max": 51.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.0433825,
                "coeff2": 0.0407073,
                "coeff3": 0.0004506,
                "coeff4": -0.0041514,
                "coeff5": -8.86e-05,
                "coeff6": -0.0003467,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": 6.67,
                "ref_ect": 35.0,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.0,
                "y_min": 0.0,
                "x_max": 1.0,
                "y_max": 1.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.141,
                "coeff2": 0.655,
                "coeff3": 0.203,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_T24_water_cooled_cent_A": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_T24_water_cooled_cent_A",
        "source": "T24 appendix 5.7",
        "model": "ect_lwt",
        "validity": 3.0,
        "ref_cap": null,
        "ref_cap_unit": "ton",
        "full_eff": null,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": null,
        "min_unloading": null,
        "max_plr": null,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 12.22,
                "y_max": 29.44,
                "out_min": 0.68,
                "out_max": 1.05,
                "coeff1": 0.658643,
                "coeff2": -0.0253393,
                "coeff3": 0.000991116,
                "coeff4": 0.0128014,
                "coeff5": 0.000171072,
                "coeff6": -0.00030132,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 12.22,
                "y_max": 29.44,
                "out_min": 0.91,
                "out_max": 0.87,
                "coeff1": 0.364691,
                "coeff2": -0.0305206,
                "coeff3": -0.00192974,
                "coeff4": 0.0663743,
                "coeff5": -0.00189184,
                "coeff6": 0.00311072,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": null,
                "x_max": null,
                "y_max": null,
                "out_min": 0.28,
                "out_max": null,
                "coeff1": 0.22214906,
                "coeff2": 0.50315595,
                "coeff3": 0.25690463,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_T24_water_cooled_recip_A": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_T24_water_cooled_recip_A",
        "source": "T24 appendix 5.7",
        "model": "ect_lwt",
        "validity": 3.0,
        "ref_cap": null,
        "ref_cap_unit": "ton",
        "full_eff": null,
        "full_eff_unit": "cop",
        "compressor_type": "reciprocating",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": null,
        "min_unloading": null,
        "max_plr": null,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 12.22,
                "y_max": 29.44,
                "out_min": 0.74,
                "out_max": 1.27,
                "coeff1": 0.665307,
                "coeff2": -0.009339,
                "coeff3": 0.000483,
                "coeff4": 0.009492,
                "coeff5": 0.000544,
                "coeff6": -0.000864,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 12.22,
                "y_max": 29.44,
                "out_min": 0.89,
                "out_max": 1.33,
                "coeff1": 0.96744,
                "coeff2": 0.037082,
                "coeff3": 0.000434,
                "coeff4": -0.005837,
                "coeff5": -4.9e-05,
                "coeff6": -0.000274,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.0,
                "y_max": 1.0,
                "out_min": 0.35,
                "out_max": null,
                "coeff1": 0.310965,
                "coeff2": 0.322519,
                "coeff3": 0.372745,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_T24_water_cooled_recip_B": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_T24_water_cooled_recip_B",
        "source": "T24 appendix 5.7",
        "model": "ect_lwt",
        "validity": 3.0,
        "ref_cap": null,
        "ref_cap_unit": "ton",
        "full_eff": null,
        "full_eff_unit": "cop",
        "compressor_type": "reciprocating",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": null,
        "min_unloading": null,
        "max_plr": null,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 12.22,
                "y_max": 29.44,
                "out_min": 0.5,
                "out_max": 1.07,
                "coeff1": 0.428,
                "coeff2": -0.024071,
                "coeff3": 0.000849,
                "coeff4": 0.016416,
                "coeff5": 0.000381,
                "coeff6": -0.00059,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 12.22,
                "y_max": 29.44,
                "out_min": 0.93,
                "out_max": 1.21,
                "coeff1": 0.9,
                "coeff2": 0.030102,
                "coeff3": -0.000332,
                "coeff4": -0.001743,
                "coeff5": -9.2e-05,
                "coeff6": 0.000229,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": null,
                "ref_cond_fluid_flow": null,
                "ref_lwt": null,
                "ref_ect": null,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.0,
                "y_max": 1.0,
                "out_min": 0.07,
                "out_max": null,
                "coeff1": 0.0,
                "coeff2": 0.6206,
                "coeff3": 0.3893,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_WSC_471kW/5.89COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_WSC_471kW/5.89COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 134.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.89,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.15,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01035,
                "ref_cond_fluid_flow": 0.01924,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4475238,
                "coeff2": -0.0258821,
                "coeff3": -0.001459053,
                "coeff4": 0.04342595,
                "coeff5": -0.001000651,
                "coeff6": 0.001920106,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.01035,
                "ref_cond_fluid_flow": 0.01924,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.15,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2778889,
                "coeff2": 0.2338363,
                "coeff3": 0.4883748,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01035,
                "ref_cond_fluid_flow": 0.01924,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.252113,
                "coeff2": 0.01324053,
                "coeff3": -0.008637329,
                "coeff4": 0.08581056,
                "coeff5": -0.004261176,
                "coeff6": 0.008661899,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_563kW/10.61COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_563kW/10.61COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 160.0,
        "ref_cap_unit": "ton",
        "full_eff": 10.61,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01514,
                "ref_cond_fluid_flow": 0.0241,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.5781003,
                "coeff2": -0.116913,
                "coeff3": -0.004760535,
                "coeff4": 0.2230082,
                "coeff5": -0.005313649,
                "coeff6": 0.006846644,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.01514,
                "ref_cond_fluid_flow": 0.0241,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5203969,
                "coeff2": -0.77759,
                "coeff3": 1.255394,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01514,
                "ref_cond_fluid_flow": 0.0241,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.1288612,
                "coeff2": -0.0891954,
                "coeff3": -0.002190195,
                "coeff4": 0.1538357,
                "coeff5": -0.005129402,
                "coeff6": 0.007813636,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_703kW/7.03COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_703kW/7.03COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 200.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.03,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02019,
                "ref_cond_fluid_flow": 0.02902,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8234029,
                "coeff2": -0.1171542,
                "coeff3": 0.000586935,
                "coeff4": 0.02964642,
                "coeff5": -0.000919038,
                "coeff6": 0.005035796,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02019,
                "ref_cond_fluid_flow": 0.02902,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3864389,
                "coeff2": -0.2522595,
                "coeff3": 0.8672354,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02019,
                "ref_cond_fluid_flow": 0.02902,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4779439,
                "coeff2": 0.1073486,
                "coeff3": -0.01055896,
                "coeff4": 0.04208433,
                "coeff5": -0.00234687,
                "coeff6": 0.004019632,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_23XL_724kW/6.04COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_23XL_724kW/6.04COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 206.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.04,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01779,
                "ref_cond_fluid_flow": 0.01956,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 13.75,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5059102,
                "coeff2": -0.01621557,
                "coeff3": 0.000334639,
                "coeff4": 0.02350906,
                "coeff5": 0.00035142,
                "coeff6": -0.000634298,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.01779,
                "ref_cond_fluid_flow": 0.01956,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1879418,
                "coeff2": 0.3562862,
                "coeff3": 0.4540392,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01779,
                "ref_cond_fluid_flow": 0.01956,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 13.75,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4418712,
                "coeff2": -0.08384251,
                "coeff3": -0.002190707,
                "coeff4": 0.08594633,
                "coeff5": -0.003322575,
                "coeff6": 0.006652189,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_742kW/5.42COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_742kW/5.42COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 211.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.42,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01779,
                "ref_cond_fluid_flow": 0.01956,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 11.25,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9946139,
                "coeff2": -0.04829399,
                "coeff3": 0.000467428,
                "coeff4": -0.001158726,
                "coeff5": 0.000576258,
                "coeff6": 0.000214819,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.01779,
                "ref_cond_fluid_flow": 0.01956,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1202277,
                "coeff2": 0.1396384,
                "coeff3": 0.7394038,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01779,
                "ref_cond_fluid_flow": 0.01956,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 11.25,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9797101,
                "coeff2": -0.002895701,
                "coeff3": -0.000897072,
                "coeff4": 0.0103144,
                "coeff5": -0.000743165,
                "coeff6": 0.001453508,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_WSC_816kW/6.74COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_WSC_816kW/6.74COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 232.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.74,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01748,
                "ref_cond_fluid_flow": 0.04164,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7335321,
                "coeff2": 0.000446511,
                "coeff3": -0.003448575,
                "coeff4": 0.003770822,
                "coeff5": -0.000218968,
                "coeff6": 0.002400267,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.01748,
                "ref_cond_fluid_flow": 0.04164,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3070136,
                "coeff2": 0.08654874,
                "coeff3": 0.6081551,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01748,
                "ref_cond_fluid_flow": 0.04164,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.986259,
                "coeff2": 0.05799373,
                "coeff3": -0.005355626,
                "coeff4": -0.000894171,
                "coeff5": -0.001670098,
                "coeff6": 0.004733054,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_819kW/8.11COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_819kW/8.11COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 233.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.11,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02524,
                "ref_cond_fluid_flow": 0.03785,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5925176,
                "coeff2": -0.01908391,
                "coeff3": -0.001852692,
                "coeff4": 0.04051551,
                "coeff5": -0.000290872,
                "coeff6": 0.001059047,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02524,
                "ref_cond_fluid_flow": 0.03785,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2830681,
                "coeff2": 0.2254147,
                "coeff3": 0.4916649,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02524,
                "ref_cond_fluid_flow": 0.03785,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7392673,
                "coeff2": 0.04328784,
                "coeff3": -0.004529446,
                "coeff4": 0.0152541,
                "coeff5": -0.001141458,
                "coeff6": 0.002651124,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_823kW/6.28COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_823kW/6.28COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 234.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.28,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.04744,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8029134,
                "coeff2": 0.02171359,
                "coeff3": 0.000238812,
                "coeff4": -0.01096173,
                "coeff5": 0.001065277,
                "coeff6": -0.002057538,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.04744,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2965419,
                "coeff2": 0.4689744,
                "coeff3": 0.2332341,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.04744,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.557315,
                "coeff2": 0.08714616,
                "coeff3": -0.002917582,
                "coeff4": 0.025,
                "coeff5": -0.000886154,
                "coeff6": -0.000318462,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_869kW/5.57COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_869kW/5.57COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 247.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.57,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01754,
                "ref_cond_fluid_flow": 0.02593,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3943721,
                "coeff2": 0.1079147,
                "coeff3": -0.008912223,
                "coeff4": -0.000322949,
                "coeff5": 1.3e-05,
                "coeff6": 0.001561862,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.01754,
                "ref_cond_fluid_flow": 0.02593,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1501042,
                "coeff2": -0.06804336,
                "coeff3": 0.917146,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.01754,
                "ref_cond_fluid_flow": 0.02593,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5406799,
                "coeff2": 0.1253709,
                "coeff3": -0.00802536,
                "coeff4": -0.007357554,
                "coeff5": -0.000447779,
                "coeff6": 0.002140733,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_897kW/7.23COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_897kW/7.23COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 255.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.23,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.0436,
                "ref_lwt": 9.82,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6511011,
                "coeff2": 0.04948557,
                "coeff3": -0.000815273,
                "coeff4": 0.02322946,
                "coeff5": 0.00019908,
                "coeff6": -0.002669401,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.0436,
                "ref_lwt": 9.82,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.203638,
                "coeff2": -0.39132,
                "coeff3": 1.187172,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.0436,
                "ref_lwt": 9.82,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5559679,
                "coeff2": 0.0763086,
                "coeff3": -0.001431181,
                "coeff4": 0.02167593,
                "coeff5": -0.000623345,
                "coeff6": -0.00098765,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_897kW/6.50COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_897kW/6.50COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 255.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.5,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.04423,
                "ref_lwt": 9.82,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8527749,
                "coeff2": -0.004336881,
                "coeff3": 0.000897218,
                "coeff4": -0.001888039,
                "coeff5": 0.000864808,
                "coeff6": -0.001438797,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.04423,
                "ref_lwt": 9.82,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3323416,
                "coeff2": 0.2561103,
                "coeff3": 0.4106954,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.04423,
                "ref_lwt": 9.82,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7009156,
                "coeff2": 0.02151274,
                "coeff3": -0.000602965,
                "coeff4": 0.01864266,
                "coeff5": -0.001084545,
                "coeff6": 0.001418575,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_897kW/7.60COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_897kW/7.60COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 255.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.6,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 9.83,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5526128,
                "coeff2": 0.003299472,
                "coeff3": -0.000798193,
                "coeff4": 0.0424571,
                "coeff5": -0.000353366,
                "coeff6": -0.000941514,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 9.83,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.04708628,
                "coeff2": 0.07070062,
                "coeff3": 0.8802198,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 9.83,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5648,
                "coeff2": 0.0296147,
                "coeff3": -0.00106493,
                "coeff4": 0.03062313,
                "coeff5": -0.001753205,
                "coeff6": 0.002142105,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_897kW/6.27COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_897kW/6.27COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 255.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.27,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 6.67,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5530767,
                "coeff2": -0.05683068,
                "coeff3": 0.004423475,
                "coeff4": 0.06472411,
                "coeff5": -0.000737893,
                "coeff6": -0.002491202,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 6.67,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.0983632,
                "coeff2": -0.0163832,
                "coeff3": 0.9127289,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 6.67,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1197991,
                "coeff2": 0.1568955,
                "coeff3": -0.004426242,
                "coeff4": 0.0344964,
                "coeff5": -0.00081636,
                "coeff6": -0.00223623,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_897kW/6.23COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_897kW/6.23COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 255.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.23,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.04442,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8606461,
                "coeff2": -0.001202294,
                "coeff3": 0.000939863,
                "coeff4": 0.002983262,
                "coeff5": 0.000411923,
                "coeff6": -0.001123884,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.04442,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2075556,
                "coeff2": -0.2126466,
                "coeff3": 1.004182,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.04442,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8862185,
                "coeff2": 0.03144947,
                "coeff3": 0.0002329,
                "coeff4": 0.001339712,
                "coeff5": -0.000292343,
                "coeff6": 0.000232071,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_932kW/5.09COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_932kW/5.09COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 265.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.09,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 4.44,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 3.33,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6053491,
                "coeff2": -0.01089778,
                "coeff3": -0.001511327,
                "coeff4": 0.01902687,
                "coeff5": -0.000191075,
                "coeff6": 0.000900818,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 4.44,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.06823245,
                "coeff2": 0.6672421,
                "coeff3": 0.2654211,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 4.44,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 3.33,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.182278,
                "coeff2": 0.0325949,
                "coeff3": -0.003904288,
                "coeff4": 0.004579721,
                "coeff5": -0.001028178,
                "coeff6": 0.002855063,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_960kW/4.64COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_960kW/4.64COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 273.0,
        "ref_cap_unit": "ton",
        "full_eff": 4.64,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.09,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 4.44,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 3.33,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5735924,
                "coeff2": 0.02270414,
                "coeff3": -0.003331832,
                "coeff4": 0.006025574,
                "coeff5": 0.000324503,
                "coeff6": 3.23e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 4.44,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.09,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2737941,
                "coeff2": 0.3141127,
                "coeff3": 0.4113671,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 4.44,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 3.33,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.2278537,
                "coeff2": 0.4055945,
                "coeff3": -0.03246694,
                "coeff4": 0.00378823,
                "coeff5": -0.000223658,
                "coeff6": 0.000671552,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1023kW/5.81COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1023kW/5.81COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 291.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.81,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02366,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5254964,
                "coeff2": -0.01972389,
                "coeff3": 0.000344107,
                "coeff4": 0.01651466,
                "coeff5": 0.00020052,
                "coeff6": -0.000319325,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02366,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2368399,
                "coeff2": 0.3286421,
                "coeff3": 0.4344939,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02366,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2571195,
                "coeff2": -0.01571421,
                "coeff3": -0.003041761,
                "coeff4": 0.08106512,
                "coeff5": -0.002568598,
                "coeff6": 0.004247073,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_1030kW/8.58COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_1030kW/8.58COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 293.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.58,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.08,
        "min_unloading": 0.08,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02378,
                "ref_cond_fluid_flow": 0.03407,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7125878,
                "coeff2": 0.0138894,
                "coeff3": -0.002473407,
                "coeff4": 0.02096719,
                "coeff5": -0.00015661,
                "coeff6": 0.000603546,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02378,
                "ref_cond_fluid_flow": 0.03407,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.08,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.321532,
                "coeff2": -0.009188416,
                "coeff3": 0.6881582,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02378,
                "ref_cond_fluid_flow": 0.03407,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7736028,
                "coeff2": 0.05571395,
                "coeff3": -0.003058312,
                "coeff4": -0.000178901,
                "coeff5": -0.000980888,
                "coeff6": 0.002123462,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1048kW/6.06COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1048kW/6.06COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 298.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.06,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04542,
                "ref_cond_fluid_flow": 0.05678,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7255594,
                "coeff2": -0.03502968,
                "coeff3": 0.002213476,
                "coeff4": 0.00392541,
                "coeff5": 0.000553818,
                "coeff6": -0.000863801,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04542,
                "ref_cond_fluid_flow": 0.05678,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1543796,
                "coeff2": 0.7276121,
                "coeff3": 0.1162393,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04542,
                "ref_cond_fluid_flow": 0.05678,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7238221,
                "coeff2": 0.01747548,
                "coeff3": -0.004524718,
                "coeff4": 0.02138468,
                "coeff5": -0.00093428,
                "coeff6": 0.002515069,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1055kW/5.96COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1055kW/5.96COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 300.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.96,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02839,
                "ref_cond_fluid_flow": 0.05678,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.524511,
                "coeff2": -0.02850126,
                "coeff3": 0.000803472,
                "coeff4": 0.01893133,
                "coeff5": 0.000115163,
                "coeff6": -9.34e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02839,
                "ref_cond_fluid_flow": 0.05678,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2619878,
                "coeff2": 0.2393605,
                "coeff3": 0.4988306,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02839,
                "ref_cond_fluid_flow": 0.05678,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1785912,
                "coeff2": -0.05900023,
                "coeff3": -0.000594696,
                "coeff4": 0.09297889,
                "coeff5": -0.002841024,
                "coeff6": 0.004974221,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1076kW/5.52COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1076kW/5.52COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 306.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.52,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.04744,
                "ref_lwt": 5.56,
                "ref_ect": 24.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7511044,
                "coeff2": 0.02415573,
                "coeff3": -0.005310959,
                "coeff4": -0.001073812,
                "coeff5": 0.000118954,
                "coeff6": 0.001604476,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.04744,
                "ref_lwt": 5.56,
                "ref_ect": 24.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.131576,
                "coeff2": -0.03004087,
                "coeff3": 0.896718,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.04744,
                "ref_lwt": 5.56,
                "ref_ect": 24.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9187704,
                "coeff2": 0.04509452,
                "coeff3": -0.005119187,
                "coeff4": -0.000209563,
                "coeff5": -0.000643251,
                "coeff6": 0.002791545,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1080kW/7.39COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1080kW/7.39COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 307.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.39,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.06416,
                "ref_lwt": 5.56,
                "ref_ect": 23.61,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 16.24,
                "x_max": 10.0,
                "y_max": 23.61,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3608716,
                "coeff2": -0.05637178,
                "coeff3": -0.000342842,
                "coeff4": 0.04230087,
                "coeff5": -0.000439163,
                "coeff6": 0.001517182,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.06416,
                "ref_lwt": 5.56,
                "ref_ect": 23.61,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1789841,
                "coeff2": 0.2976513,
                "coeff3": 0.5243235,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.06416,
                "ref_lwt": 5.56,
                "ref_ect": 23.61,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 16.24,
                "x_max": 10.0,
                "y_max": 23.61,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4365583,
                "coeff2": -0.03677215,
                "coeff3": -0.002779781,
                "coeff4": 0.0606306,
                "coeff5": -0.002290704,
                "coeff6": 0.005115883,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1090kW/7.57COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1090kW/7.57COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 310.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.57,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.14,
        "min_unloading": 0.14,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 6.67,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9241019,
                "coeff2": -0.04961574,
                "coeff3": 0.000129168,
                "coeff4": 0.03299013,
                "coeff5": -0.000676948,
                "coeff6": 0.001692815,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 6.67,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.14,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1431969,
                "coeff2": -0.4920686,
                "coeff3": 1.341333,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06782,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 6.67,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6769028,
                "coeff2": 0.05711844,
                "coeff3": -0.000607231,
                "coeff4": 0.01656541,
                "coeff5": -0.000808783,
                "coeff6": 0.00023039,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_1104kW/8.00COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_1104kW/8.00COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 314.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.0,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.08,
        "min_unloading": 0.08,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02423,
                "ref_cond_fluid_flow": 0.03028,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8655242,
                "coeff2": -0.000380834,
                "coeff3": -0.00132005,
                "coeff4": 0.01137834,
                "coeff5": -4.1e-05,
                "coeff6": 0.00065311,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02423,
                "ref_cond_fluid_flow": 0.03028,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.08,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.309115,
                "coeff2": -0.01089639,
                "coeff3": 0.7022967,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02423,
                "ref_cond_fluid_flow": 0.03028,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8210185,
                "coeff2": 0.04386152,
                "coeff3": -0.001521829,
                "coeff4": -0.004314921,
                "coeff5": -0.000725167,
                "coeff6": 0.001497681,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1125kW/7.92COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1125kW/7.92COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 320.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.92,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.05173,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6542286,
                "coeff2": -0.02451604,
                "coeff3": 0.001253508,
                "coeff4": 0.04216477,
                "coeff5": 0.000140487,
                "coeff6": -0.00150878,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.05173,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1147453,
                "coeff2": 0.04231235,
                "coeff3": 0.8419681,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.05173,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1034212,
                "coeff2": 0.002327078,
                "coeff3": -0.000911704,
                "coeff4": 0.09104793,
                "coeff5": -0.002678967,
                "coeff6": 0.002274649,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1125kW/4.89COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1125kW/4.89COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 320.0,
        "ref_cap_unit": "ton",
        "full_eff": 4.89,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02776,
                "ref_cond_fluid_flow": 0.02618,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 15.56,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.581058,
                "coeff2": -0.04344257,
                "coeff3": -0.000536911,
                "coeff4": 0.02844405,
                "coeff5": -0.000160939,
                "coeff6": 0.000700435,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02776,
                "ref_cond_fluid_flow": 0.02618,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1807198,
                "coeff2": -0.1469686,
                "coeff3": 0.9658417,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02776,
                "ref_cond_fluid_flow": 0.02618,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 15.56,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6151549,
                "coeff2": -0.0118125,
                "coeff3": -0.00149163,
                "coeff4": 0.03326625,
                "coeff5": -0.0009315,
                "coeff6": 0.001771875,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1129kW/7.19COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1129kW/7.19COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 321.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.19,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.15,
        "min_unloading": 0.15,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02776,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 15.56,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3742142,
                "coeff2": -0.05536709,
                "coeff3": -0.000819966,
                "coeff4": 0.04655032,
                "coeff5": -0.000731259,
                "coeff6": 0.001887184,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02776,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.15,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1693841,
                "coeff2": 0.2475201,
                "coeff3": 0.5836059,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02776,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 15.56,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3922479,
                "coeff2": -0.04388411,
                "coeff3": -0.002748665,
                "coeff4": 0.06894954,
                "coeff5": -0.002563738,
                "coeff6": 0.005420187,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1143kW/6.57COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1143kW/6.57COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 325.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.57,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 10.0,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.947558,
                "coeff2": -0.01187942,
                "coeff3": 8.8e-05,
                "coeff4": 0.000225078,
                "coeff5": 0.000181578,
                "coeff6": 0.000217841,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 10.0,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1408822,
                "coeff2": -0.1578153,
                "coeff3": 1.014316,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 10.0,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7939538,
                "coeff2": 0.04096493,
                "coeff3": -0.001419397,
                "coeff4": -0.001639813,
                "coeff5": -0.00052205,
                "coeff6": 0.001348786,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1157kW/5.62COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1157kW/5.62COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 329.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.62,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02801,
                "ref_cond_fluid_flow": 0.03186,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 11.25,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.075567,
                "coeff2": -0.03893571,
                "coeff3": 0.001082499,
                "coeff4": -0.005782829,
                "coeff5": 0.000657449,
                "coeff6": -0.000530289,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02801,
                "ref_cond_fluid_flow": 0.03186,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1608589,
                "coeff2": -0.2058215,
                "coeff3": 1.043133,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02801,
                "ref_cond_fluid_flow": 0.03186,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 11.25,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.076248,
                "coeff2": 0.005436724,
                "coeff3": -0.00038933,
                "coeff4": -0.00435331,
                "coeff5": -0.000240203,
                "coeff6": 0.000840908,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1196kW/6.50COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1196kW/6.50COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 340.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.5,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03426,
                "ref_cond_fluid_flow": 0.04252,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9514432,
                "coeff2": -0.02252147,
                "coeff3": -1.06e-05,
                "coeff4": -0.000138319,
                "coeff5": 0.000391464,
                "coeff6": 8.13e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03426,
                "ref_cond_fluid_flow": 0.04252,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2724491,
                "coeff2": 0.2710369,
                "coeff3": 0.4552356,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03426,
                "ref_cond_fluid_flow": 0.04252,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.126801,
                "coeff2": -0.004220591,
                "coeff3": -0.002002964,
                "coeff4": 0.00736088,
                "coeff5": -0.00115689,
                "coeff6": 0.003064875,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1213kW/7.78COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1213kW/7.78COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 345.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.78,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.17,
        "min_unloading": 0.17,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.04782,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.002142,
                "coeff2": -0.02505239,
                "coeff3": 0.000516971,
                "coeff4": 0.006321862,
                "coeff5": 0.000511681,
                "coeff6": -0.000479424,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.04782,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.17,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2847744,
                "coeff2": 0.4027863,
                "coeff3": 0.3114896,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.04782,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9070437,
                "coeff2": -0.007437456,
                "coeff3": -0.000969533,
                "coeff4": 0.01529092,
                "coeff5": -0.001069664,
                "coeff6": 0.001994583,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_1231kW/6.18COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_1231kW/6.18COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 350.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.18,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03533,
                "ref_cond_fluid_flow": 0.0511,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8067591,
                "coeff2": 0.01868314,
                "coeff3": -0.005569088,
                "coeff4": -0.004309148,
                "coeff5": 0.000137303,
                "coeff6": 0.002394081,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03533,
                "ref_cond_fluid_flow": 0.0511,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2117054,
                "coeff2": 0.4263662,
                "coeff3": 0.3614654,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03533,
                "ref_cond_fluid_flow": 0.0511,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.152795,
                "coeff2": 0.09770474,
                "coeff3": -0.006719705,
                "coeff4": -0.02123401,
                "coeff5": -0.0003642,
                "coeff6": 0.001473439,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1234kW/5.39COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1234kW/5.39COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 351.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.39,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.03861,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3771659,
                "coeff2": 0.1144965,
                "coeff3": -0.008186893,
                "coeff4": -0.003372584,
                "coeff5": 0.000168944,
                "coeff6": 0.001008523,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.03861,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1495681,
                "coeff2": -0.1449639,
                "coeff3": 0.994107,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.03861,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5905815,
                "coeff2": 0.1190927,
                "coeff3": -0.006727309,
                "coeff4": -0.009580836,
                "coeff5": -0.00030347,
                "coeff6": 0.001540686,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1259kW/6.26COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1259kW/6.26COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 358.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.26,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.03823,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7582035,
                "coeff2": 0.006896017,
                "coeff3": -0.001491911,
                "coeff4": 0.002249459,
                "coeff5": 0.00039087,
                "coeff6": -0.000173527,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.03823,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2226232,
                "coeff2": 0.5199282,
                "coeff3": 0.257847,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02593,
                "ref_cond_fluid_flow": 0.03823,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.082071,
                "coeff2": 0.03200888,
                "coeff3": -0.00399478,
                "coeff4": -0.005789604,
                "coeff5": -0.000823894,
                "coeff6": 0.002933539,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_1259kW/6.45COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_1259kW/6.45COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 358.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.45,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02631,
                "ref_cond_fluid_flow": 0.06246,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8991536,
                "coeff2": 0.006305932,
                "coeff3": -0.000375637,
                "coeff4": -0.01952076,
                "coeff5": 0.001381302,
                "coeff6": -0.001615004,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.02631,
                "ref_cond_fluid_flow": 0.06246,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1014593,
                "coeff2": 0.6216537,
                "coeff3": 0.2780213,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.02631,
                "ref_cond_fluid_flow": 0.06246,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.96092,
                "coeff2": 0.07223733,
                "coeff3": -0.001693471,
                "coeff4": 0.002543722,
                "coeff5": -0.000641557,
                "coeff6": -0.000302854,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1266kW/4.39COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1266kW/4.39COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 360.0,
        "ref_cap_unit": "ton",
        "full_eff": 4.39,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.11,
        "min_unloading": 0.11,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03533,
                "ref_cond_fluid_flow": 0.05773,
                "ref_lwt": 5.56,
                "ref_ect": 35.0,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.08284925,
                "coeff2": 0.04206167,
                "coeff3": -0.005254555,
                "coeff4": 0.01964407,
                "coeff5": 0.000107065,
                "coeff6": 0.000229824,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03533,
                "ref_cond_fluid_flow": 0.05773,
                "ref_lwt": 5.56,
                "ref_ect": 35.0,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.11,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7326942,
                "coeff2": -0.7962527,
                "coeff3": 1.059148,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03533,
                "ref_cond_fluid_flow": 0.05773,
                "ref_lwt": 5.56,
                "ref_ect": 35.0,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1285663,
                "coeff2": -0.02860032,
                "coeff3": -0.001369319,
                "coeff4": 0.06676366,
                "coeff5": -0.001510647,
                "coeff6": 0.002947167,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1284kW/6.20COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1284kW/6.20COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 365.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.2,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03684,
                "ref_cond_fluid_flow": 0.05337,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7815645,
                "coeff2": -0.02448971,
                "coeff3": 0.00164437,
                "coeff4": 0.00556458,
                "coeff5": 0.000580043,
                "coeff6": -0.001086993,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03684,
                "ref_cond_fluid_flow": 0.05337,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2324812,
                "coeff2": 0.7690691,
                "coeff3": -0.000653222,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03684,
                "ref_cond_fluid_flow": 0.05337,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.119245,
                "coeff2": -0.01524417,
                "coeff3": -0.001074186,
                "coeff4": -0.001260169,
                "coeff5": -0.000438024,
                "coeff6": 0.002027779,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1294kW/7.61COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1294kW/7.61COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 368.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.61,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.16,
        "min_unloading": 0.16,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.085249,
                "coeff2": -0.000944125,
                "coeff3": -0.0025051,
                "coeff4": -0.008724367,
                "coeff5": 0.000416478,
                "coeff6": 0.000847375,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.16,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09344563,
                "coeff2": 0.3993002,
                "coeff3": 0.5087169,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03243,
                "ref_cond_fluid_flow": 0.04732,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9274222,
                "coeff2": 0.01278683,
                "coeff3": -0.00162188,
                "coeff4": 0.002816339,
                "coeff5": -0.000765811,
                "coeff6": 0.001881968,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1329kW/5.38COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1329kW/5.38COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 378.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.38,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.29,
        "min_unloading": 0.29,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04732,
                "ref_cond_fluid_flow": 0.07098,
                "ref_lwt": 6.11,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 21.11,
                "x_max": 10.0,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8074052,
                "coeff2": 0.03355495,
                "coeff3": -0.001549617,
                "coeff4": -0.007142554,
                "coeff5": 0.000505636,
                "coeff6": -0.000754779,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04732,
                "ref_cond_fluid_flow": 0.07098,
                "ref_lwt": 6.11,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.29,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.04079777,
                "coeff2": 1.174456,
                "coeff3": -0.2212711,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04732,
                "ref_cond_fluid_flow": 0.07098,
                "ref_lwt": 6.11,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 21.11,
                "x_max": 10.0,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5339754,
                "coeff2": 0.1016009,
                "coeff3": -0.003979592,
                "coeff4": 0.01261254,
                "coeff5": -0.000466667,
                "coeff6": -8.35e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1350kW/7.90COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1350kW/7.90COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 384.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.9,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03684,
                "ref_cond_fluid_flow": 0.05337,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9953536,
                "coeff2": -0.03118863,
                "coeff3": 0.002094171,
                "coeff4": 0.007086716,
                "coeff5": 0.000738708,
                "coeff6": -0.00138433,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03684,
                "ref_cond_fluid_flow": 0.05337,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3336374,
                "coeff2": -0.4098166,
                "coeff3": 1.077791,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03684,
                "ref_cond_fluid_flow": 0.05337,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.063866,
                "coeff2": -0.0144899,
                "coeff3": -0.001021036,
                "coeff4": -0.001197817,
                "coeff5": -0.000416351,
                "coeff6": 0.001927446,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1368kW/7.35COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1368kW/7.35COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 389.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.35,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3227543,
                "coeff2": -0.01415418,
                "coeff3": -0.00509065,
                "coeff4": 0.04606511,
                "coeff5": -0.000876958,
                "coeff6": 0.002600343,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09483562,
                "coeff2": 0.1521114,
                "coeff3": 0.7543027,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3832184,
                "coeff2": -0.03265439,
                "coeff3": -0.003392654,
                "coeff4": 0.0858018,
                "coeff5": -0.003513013,
                "coeff6": 0.00652844,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1372kW/7.49COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1372kW/7.49COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 390.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.49,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.41,
        "min_unloading": 0.41,
        "max_plr": 1.07,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9123765,
                "coeff2": 0.01616509,
                "coeff3": 0.001906349,
                "coeff4": -0.01143164,
                "coeff5": 0.001080775,
                "coeff6": -0.002873661,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.41,
                "y_min": 0.0,
                "x_max": 1.07,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.05154478,
                "coeff2": 0.9635713,
                "coeff3": -0.01896824,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5993784,
                "coeff2": 0.0652338,
                "coeff3": -0.007714286,
                "coeff4": 0.03114955,
                "coeff5": -0.001843989,
                "coeff6": 0.004096552,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1396kW/7.35COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1396kW/7.35COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 397.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.35,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.52075,
                "coeff2": -0.009073869,
                "coeff3": -0.000181217,
                "coeff4": 0.0256874,
                "coeff5": 4.26e-05,
                "coeff6": -0.000589924,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3043032,
                "coeff2": 0.03720107,
                "coeff3": 0.6590338,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5167863,
                "coeff2": -0.02788454,
                "coeff3": -0.000949781,
                "coeff4": 0.06693411,
                "coeff5": -0.00272843,
                "coeff6": 0.004723123,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1403kW/7.09COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1403kW/7.09COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 399.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.09,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.17,
        "min_unloading": 0.17,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03426,
                "ref_cond_fluid_flow": 0.04252,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.098641,
                "coeff2": -0.0248588,
                "coeff3": -6.24e-05,
                "coeff4": -0.001719488,
                "coeff5": 0.000488732,
                "coeff6": 9.62e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03426,
                "ref_cond_fluid_flow": 0.04252,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.17,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.08788698,
                "coeff2": 0.2678891,
                "coeff3": 0.644518,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03426,
                "ref_cond_fluid_flow": 0.04252,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9601814,
                "coeff2": -0.003596494,
                "coeff3": -0.001706786,
                "coeff4": 0.006272429,
                "coeff5": -0.000985821,
                "coeff6": 0.002611673,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1403kW/6.94COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1403kW/6.94COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 399.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.94,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.1,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3983846,
                "coeff2": 0.02396665,
                "coeff3": -0.006601871,
                "coeff4": 0.02944077,
                "coeff5": -0.000457089,
                "coeff6": 0.001873209,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.1,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.03272242,
                "coeff2": 0.387354,
                "coeff3": 0.5789579,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.03447077,
                "coeff2": 0.1273138,
                "coeff3": -0.009716868,
                "coeff4": 0.08863546,
                "coeff5": -0.003165958,
                "coeff6": 0.002521351,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1407kW/7.14COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1407kW/7.14COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 400.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.14,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.3,
        "min_unloading": 0.3,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5674858,
                "coeff2": 0.04461513,
                "coeff3": -0.006341978,
                "coeff4": 0.004674972,
                "coeff5": 0.00043873,
                "coeff6": 0.00027781,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.3,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.05963988,
                "coeff2": 0.3503067,
                "coeff3": 0.587,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4521342,
                "coeff2": 0.005248142,
                "coeff3": -0.006687636,
                "coeff4": 0.05869437,
                "coeff5": -0.002390647,
                "coeff6": 0.005040171,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_1407kW/6.60COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_1407kW/6.60COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 400.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.6,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04038,
                "ref_cond_fluid_flow": 0.05804,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7929709,
                "coeff2": 0.03424884,
                "coeff3": -0.005567434,
                "coeff4": -0.006974667,
                "coeff5": 0.000253114,
                "coeff6": 0.001862577,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04038,
                "ref_cond_fluid_flow": 0.05804,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.07700603,
                "coeff2": 0.5414789,
                "coeff3": 0.3826334,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04038,
                "ref_cond_fluid_flow": 0.05804,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.191784,
                "coeff2": 0.02070584,
                "coeff3": -0.004952378,
                "coeff4": 0.01757508,
                "coeff5": -0.002487599,
                "coeff6": 0.005934709,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1407kW/6.04COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1407kW/6.04COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 400.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.04,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06057,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 32.22,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.02634,
                "coeff2": -0.01612819,
                "coeff3": -0.001092591,
                "coeff4": -0.01784393,
                "coeff5": 0.000796184,
                "coeff6": -9.59e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06057,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.118888,
                "coeff2": 0.6723542,
                "coeff3": 0.2068754,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06057,
                "ref_cond_fluid_flow": 0.07571,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 32.22,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.042261,
                "coeff2": 0.002644821,
                "coeff3": -0.001468026,
                "coeff4": 0.01366256,
                "coeff5": -0.000830233,
                "coeff6": 0.001573579,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1410kW/8.54COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1410kW/8.54COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 401.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.54,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04,
                "ref_cond_fluid_flow": 0.05861,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.131014,
                "coeff2": -0.06735406,
                "coeff3": 3.03e-06,
                "coeff4": 0.01307361,
                "coeff5": 0.000338463,
                "coeff6": 0.000787211,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04,
                "ref_cond_fluid_flow": 0.05861,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09662908,
                "coeff2": 0.7475978,
                "coeff3": 0.1566368,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04,
                "ref_cond_fluid_flow": 0.05861,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9597856,
                "coeff2": -0.006247187,
                "coeff3": -0.001117998,
                "coeff4": 0.00699104,
                "coeff5": -0.000632125,
                "coeff6": 0.001765068,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1442kW/6.61COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1442kW/6.61COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 410.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.61,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.07,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6287646,
                "coeff2": -0.03024605,
                "coeff3": 0.000613702,
                "coeff4": 0.01805826,
                "coeff5": 0.000164065,
                "coeff6": -0.00011138,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.07,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09299787,
                "coeff2": 0.3244475,
                "coeff3": 0.5818753,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4007341,
                "coeff2": 0.001148568,
                "coeff3": 0.00010495,
                "coeff4": 0.05574667,
                "coeff5": -0.001646131,
                "coeff6": 0.0013232,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1459kW/6.40COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1459kW/6.40COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 415.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.4,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.13,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1438935,
                "coeff2": 0.09821191,
                "coeff3": -0.0117427,
                "coeff4": 0.03748666,
                "coeff5": -0.000570052,
                "coeff6": 0.001053698,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.13,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.03642,
                "coeff2": 0.250943,
                "coeff3": 0.7067059,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05047,
                "ref_cond_fluid_flow": 0.05047,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.1665585,
                "coeff2": 0.221158,
                "coeff3": -0.01408361,
                "coeff4": 0.06476151,
                "coeff5": -0.002009341,
                "coeff6": -7.9e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1484kW/9.96COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1484kW/9.96COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 422.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.96,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.24,
        "min_unloading": 0.24,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.369394,
                "coeff2": -0.06387787,
                "coeff3": -0.000276049,
                "coeff4": 0.1661135,
                "coeff5": -0.003105485,
                "coeff6": 0.001705909,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.24,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1353827,
                "coeff2": 0.01385983,
                "coeff3": 0.8522688,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -0.454448,
                "coeff2": -0.03615933,
                "coeff3": -0.002734006,
                "coeff4": 0.1683863,
                "coeff5": -0.004557649,
                "coeff6": 0.00536284,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1495kW/7.51COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1495kW/7.51COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 425.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.51,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.11,
        "min_unloading": 0.11,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.0429,
                "ref_cond_fluid_flow": 0.06719,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7106985,
                "coeff2": -0.2087623,
                "coeff3": 0.009421379,
                "coeff4": 0.08491925,
                "coeff5": -0.00126082,
                "coeff6": 0.001125512,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.0429,
                "ref_cond_fluid_flow": 0.06719,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.11,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.151747,
                "coeff2": -0.1577252,
                "coeff3": 1.005197,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.0429,
                "ref_cond_fluid_flow": 0.06719,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.051921,
                "coeff2": -0.1632255,
                "coeff3": 0.01149042,
                "coeff4": 0.05463515,
                "coeff5": -0.001579985,
                "coeff6": 0.001628246,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_WSC_1519kW/7.10COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_WSC_1519kW/7.10COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 432.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.1,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.08139,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9981236,
                "coeff2": -0.01060763,
                "coeff3": -0.003921458,
                "coeff4": -0.01206761,
                "coeff5": -0.00013986,
                "coeff6": 0.003467199,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.08139,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1563837,
                "coeff2": 0.4894381,
                "coeff3": 0.3541551,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03186,
                "ref_cond_fluid_flow": 0.08139,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.265889,
                "coeff2": 0.03401563,
                "coeff3": -0.006532621,
                "coeff4": -0.00660096,
                "coeff5": -0.002172017,
                "coeff6": 0.007121766,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1558kW/5.81COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1558kW/5.81COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 443.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.81,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 11.94,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.099343,
                "coeff2": -0.03132676,
                "coeff3": 0.000410852,
                "coeff4": -0.007377845,
                "coeff5": 0.000577505,
                "coeff6": -0.000352847,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1620909,
                "coeff2": -0.255389,
                "coeff3": 1.092232,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03785,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 21.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 11.94,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.034307,
                "coeff2": 0.02390635,
                "coeff3": -0.001222578,
                "coeff4": -0.00534622,
                "coeff5": -0.000218326,
                "coeff6": 0.000628233,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1586kW/5.53COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1586kW/5.53COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 451.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.53,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03388,
                "ref_cond_fluid_flow": 0.04669,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.110611,
                "coeff2": -0.03795765,
                "coeff3": 0.000285144,
                "coeff4": -0.004560404,
                "coeff5": 0.000404423,
                "coeff6": 0.000140733,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03388,
                "ref_cond_fluid_flow": 0.04669,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1996379,
                "coeff2": -0.1612021,
                "coeff3": 0.9608483,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03388,
                "ref_cond_fluid_flow": 0.04669,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.119233,
                "coeff2": 0.01130501,
                "coeff3": -0.00064238,
                "coeff4": -0.005144512,
                "coeff5": -0.0003086,
                "coeff6": 0.000781358,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_1635kW/7.47COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_1635kW/7.47COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 465.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.47,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.08,
        "min_unloading": 0.08,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04416,
                "ref_cond_fluid_flow": 0.06624,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.040733,
                "coeff2": -0.07118888,
                "coeff3": 0.002262395,
                "coeff4": 0.01221901,
                "coeff5": 0.000215269,
                "coeff6": 0.000740994,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04416,
                "ref_cond_fluid_flow": 0.06624,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.08,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1836695,
                "coeff2": 0.5781685,
                "coeff3": 0.2385719,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04416,
                "ref_cond_fluid_flow": 0.06624,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9894188,
                "coeff2": 0.002983148,
                "coeff3": -0.002484601,
                "coeff4": 0.005974984,
                "coeff5": -0.001063988,
                "coeff6": 0.002601503,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1635kW/6.36COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1635kW/6.36COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 465.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.36,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03432,
                "ref_cond_fluid_flow": 0.05035,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7355981,
                "coeff2": -0.01083354,
                "coeff3": -0.000924466,
                "coeff4": 0.01458943,
                "coeff5": 8.49e-06,
                "coeff6": 0.000127957,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03432,
                "ref_cond_fluid_flow": 0.05035,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2581595,
                "coeff2": 0.2707154,
                "coeff3": 0.4707425,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03432,
                "ref_cond_fluid_flow": 0.05035,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7639212,
                "coeff2": 0.01160405,
                "coeff3": -0.005344185,
                "coeff4": 0.03306796,
                "coeff5": -0.002100827,
                "coeff6": 0.004920586,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1656kW/8.24COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1656kW/8.24COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 471.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.24,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.17,
        "min_unloading": 0.17,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04322,
                "ref_cond_fluid_flow": 0.06296,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7730916,
                "coeff2": -0.08073559,
                "coeff3": -0.002161313,
                "coeff4": 0.06144398,
                "coeff5": -0.001953734,
                "coeff6": 0.004056527,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04322,
                "ref_cond_fluid_flow": 0.06296,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.17,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1982584,
                "coeff2": 0.04414042,
                "coeff3": 0.7642946,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04322,
                "ref_cond_fluid_flow": 0.06296,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7611706,
                "coeff2": -0.02867067,
                "coeff3": -0.002363358,
                "coeff4": 0.04097113,
                "coeff5": -0.002343044,
                "coeff6": 0.004547017,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1663kW/9.34COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1663kW/9.34COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 473.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.34,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.17,
        "min_unloading": 0.17,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04139,
                "ref_cond_fluid_flow": 0.0776,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.028094,
                "coeff2": -0.06127553,
                "coeff3": 0.003236371,
                "coeff4": 0.01656482,
                "coeff5": 0.000297685,
                "coeff6": -0.000441836,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04139,
                "ref_cond_fluid_flow": 0.0776,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.17,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2127966,
                "coeff2": 0.3131004,
                "coeff3": 0.4726018,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04139,
                "ref_cond_fluid_flow": 0.0776,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9112226,
                "coeff2": -0.04546497,
                "coeff3": 0.004431126,
                "coeff4": 0.0243916,
                "coeff5": -0.001415836,
                "coeff6": 0.001877877,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XL_1674kW/7.89COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XL_1674kW/7.89COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 476.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.89,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.32,
        "min_unloading": 0.32,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.986851,
                "coeff2": -0.06325526,
                "coeff3": 0.003498632,
                "coeff4": 0.01699731,
                "coeff5": 0.000257349,
                "coeff6": -0.000423355,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.32,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.338641,
                "coeff2": 0.2621224,
                "coeff3": 0.3987109,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2925408,
                "coeff2": -0.04406182,
                "coeff3": -0.001292074,
                "coeff4": 0.09008701,
                "coeff5": -0.002646719,
                "coeff6": 0.003388396,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_1681kW/6.59COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_1681kW/6.59COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 478.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.59,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04366,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 18.33,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.434463,
                "coeff2": -0.005781149,
                "coeff3": 0.000285231,
                "coeff4": 0.02723246,
                "coeff5": 0.00012808,
                "coeff6": -0.000896433,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04366,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1619116,
                "coeff2": 0.236242,
                "coeff3": 0.6032459,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04366,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 18.33,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6792987,
                "coeff2": -0.05291217,
                "coeff3": -0.005280108,
                "coeff4": 0.05252682,
                "coeff5": -0.002523689,
                "coeff6": 0.00734494,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1723kW/8.32COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1723kW/8.32COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 490.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.32,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.06934,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2950574,
                "coeff2": -0.1036684,
                "coeff3": -0.004169567,
                "coeff4": 0.125679,
                "coeff5": -0.004004203,
                "coeff6": 0.006718687,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.06934,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.237401,
                "coeff2": -0.1796745,
                "coeff3": 0.9441507,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.06934,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4742518,
                "coeff2": -0.05109937,
                "coeff3": -0.002845323,
                "coeff4": 0.08257997,
                "coeff5": -0.003404799,
                "coeff6": 0.005625321,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1727kW/9.04COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1727kW/9.04COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 491.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.04,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.17,
        "min_unloading": 0.17,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03912,
                "ref_cond_fluid_flow": 0.07192,
                "ref_lwt": 7.78,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.072553,
                "coeff2": -0.008058631,
                "coeff3": -0.002109608,
                "coeff4": -0.00126291,
                "coeff5": 0.000615544,
                "coeff6": 0.000479675,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.03912,
                "ref_cond_fluid_flow": 0.07192,
                "ref_lwt": 7.78,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.17,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2465824,
                "coeff2": 0.4494453,
                "coeff3": 0.303768,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.03912,
                "ref_cond_fluid_flow": 0.07192,
                "ref_lwt": 7.78,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6509915,
                "coeff2": 0.02567642,
                "coeff3": -0.005417815,
                "coeff4": 0.03406103,
                "coeff5": -0.00170364,
                "coeff6": 0.003336164,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_WSC_1751kW/6.73COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_WSC_1751kW/6.73COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 498.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.73,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04145,
                "ref_cond_fluid_flow": 0.09337,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8089395,
                "coeff2": 0.02628482,
                "coeff3": -0.001773497,
                "coeff4": -0.00811843,
                "coeff5": 0.000714681,
                "coeff6": -0.000648171,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04145,
                "ref_cond_fluid_flow": 0.09337,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2250725,
                "coeff2": 0.2648297,
                "coeff3": 0.5095786,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04145,
                "ref_cond_fluid_flow": 0.09337,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7923045,
                "coeff2": 0.1003672,
                "coeff3": -0.0043489,
                "coeff4": 0.003755572,
                "coeff5": -0.000767549,
                "coeff6": 0.00067886,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_1758kW/5.96COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_1758kW/5.96COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.96,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4910329,
                "coeff2": -0.09895115,
                "coeff3": 0.004257871,
                "coeff4": 0.05433817,
                "coeff5": -0.000818491,
                "coeff6": 0.000617881,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3694797,
                "coeff2": 0.09551656,
                "coeff3": 0.5347291,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.074211,
                "coeff2": 0.007710761,
                "coeff3": -0.00316677,
                "coeff4": -0.01868765,
                "coeff5": 0.000127387,
                "coeff6": 0.002744586,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1758kW/5.76COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1758kW/5.76COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.76,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.51,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6794525,
                "coeff2": 0.06694756,
                "coeff3": -0.003625396,
                "coeff4": -0.01018762,
                "coeff5": 0.001066394,
                "coeff6": -0.002113402,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.07859908,
                "coeff2": 0.1950291,
                "coeff3": 0.7241581,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.51,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4575085,
                "coeff2": 0.1313508,
                "coeff3": -0.004408831,
                "coeff4": 0.01930354,
                "coeff5": -0.000547964,
                "coeff6": -0.00137658,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1758kW/6.26COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1758kW/6.26COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.26,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.14,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2311197,
                "coeff2": 0.09581517,
                "coeff3": -0.005672726,
                "coeff4": 0.02766035,
                "coeff5": -0.000141121,
                "coeff6": -0.001011216,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.14,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1720545,
                "coeff2": 0.5598164,
                "coeff3": 0.2626117,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8975936,
                "coeff2": -0.0145974,
                "coeff3": 0.003647187,
                "coeff4": 0.03202545,
                "coeff5": -0.001190379,
                "coeff6": 0.000329781,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1758kW/5.96COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1758kW/5.96COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.96,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.494932,
                "coeff2": 0.009099785,
                "coeff3": -0.000693584,
                "coeff4": 0.03277452,
                "coeff5": -0.000389548,
                "coeff6": -0.000552401,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2236154,
                "coeff2": 0.2590053,
                "coeff3": 0.5169137,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8492365,
                "coeff2": 0.05551947,
                "coeff3": -0.000297314,
                "coeff4": 0.001164389,
                "coeff5": -0.000295572,
                "coeff6": 8.46e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHE_1758kW/5.96COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHE_1758kW/5.96COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.96,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 23.89,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.243313,
                "coeff2": -0.03031784,
                "coeff3": 0.003452464,
                "coeff4": -0.02739941,
                "coeff5": 0.00091417,
                "coeff6": -0.00100008,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1871377,
                "coeff2": 0.5849639,
                "coeff3": 0.2291447,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 23.89,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09566057,
                "coeff2": -0.02457943,
                "coeff3": -0.006827143,
                "coeff4": 0.0711936,
                "coeff5": -0.00204768,
                "coeff6": 0.0052488,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1758kW/6.28COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1758kW/6.28COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.28,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5605391,
                "coeff2": -0.01377994,
                "coeff3": 6.57e-05,
                "coeff4": 0.01321951,
                "coeff5": 0.000268607,
                "coeff6": -0.000501145,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1861223,
                "coeff2": 0.5482049,
                "coeff3": 0.2647377,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7079149,
                "coeff2": -0.002006276,
                "coeff3": -0.002596043,
                "coeff4": 0.03005922,
                "coeff5": -0.001056423,
                "coeff6": 0.002045705,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1758kW/5.86COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1758kW/5.86COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.86,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.07337,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1743365,
                "coeff2": -0.05054806,
                "coeff3": -0.005424748,
                "coeff4": 0.08244673,
                "coeff5": -0.002400392,
                "coeff6": 0.00507872,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.07337,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.278458,
                "coeff2": -0.5498632,
                "coeff3": 1.269693,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.07337,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3677279,
                "coeff2": -0.03175504,
                "coeff3": -0.004096383,
                "coeff4": 0.07527566,
                "coeff5": -0.00275754,
                "coeff6": 0.00535902,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_1758kW/6.46COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_1758kW/6.46COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.46,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.07989434,
                "coeff2": 0.02062907,
                "coeff3": -0.000405083,
                "coeff4": 0.04570552,
                "coeff5": -0.000146916,
                "coeff6": -0.001563259,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3268954,
                "coeff2": 0.3297771,
                "coeff3": 0.3423342,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.066671,
                "coeff2": 0.00588924,
                "coeff3": -0.003155053,
                "coeff4": -0.01591039,
                "coeff5": 0.00010429,
                "coeff6": 0.002576256,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_1758kW/6.87COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_1758kW/6.87COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 500.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.87,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6329473,
                "coeff2": 0.005521802,
                "coeff3": 0.000148717,
                "coeff4": 0.002433576,
                "coeff5": 0.000710013,
                "coeff6": -0.001108627,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.24019,
                "coeff2": 0.5090345,
                "coeff3": 0.2500532,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06309,
                "ref_cond_fluid_flow": 0.06309,
                "ref_lwt": 5.56,
                "ref_ect": 24.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 10.0,
                "y_max": 24.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8085529,
                "coeff2": 0.03412026,
                "coeff3": -0.000418459,
                "coeff4": 0.004111323,
                "coeff5": -0.000176463,
                "coeff6": 0.000418475,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1776kW/8.00COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1776kW/8.00COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 505.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.0,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.17,
        "min_unloading": 0.17,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.07003,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8006719,
                "coeff2": -0.03137026,
                "coeff3": 0.000409889,
                "coeff4": 0.03176921,
                "coeff5": -0.000210457,
                "coeff6": -7.66e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.07003,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.17,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3276235,
                "coeff2": 0.2787167,
                "coeff3": 0.3952405,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.07003,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4841535,
                "coeff2": -0.0358426,
                "coeff3": -0.001467417,
                "coeff4": 0.07773868,
                "coeff5": -0.003125809,
                "coeff6": 0.003729631,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XL_1779kW/6.18COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XL_1779kW/6.18COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 506.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.18,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.08858,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 26.11,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5872331,
                "coeff2": -0.03907248,
                "coeff3": 0.000347491,
                "coeff4": 0.02950392,
                "coeff5": -0.000251002,
                "coeff6": 0.000248161,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.08858,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3090532,
                "coeff2": 0.2641442,
                "coeff3": 0.4269265,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.08858,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 26.11,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2703515,
                "coeff2": -0.04051337,
                "coeff3": -0.005968813,
                "coeff4": 0.08261488,
                "coeff5": -0.003019425,
                "coeff6": 0.00671804,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_1779kW/6.18COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_1779kW/6.18COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 506.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.18,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04454,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 18.33,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3137523,
                "coeff2": -0.01879556,
                "coeff3": -0.001860907,
                "coeff4": 0.03469711,
                "coeff5": -0.000150348,
                "coeff6": 0.000764124,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04454,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1699409,
                "coeff2": 0.1874304,
                "coeff3": 0.6410385,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04454,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 18.33,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3331346,
                "coeff2": -0.05678656,
                "coeff3": -0.001257764,
                "coeff4": 0.08198893,
                "coeff5": -0.00261249,
                "coeff6": 0.004226087,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1794kW/8.11COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1794kW/8.11COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 510.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.11,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.08,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05148,
                "ref_cond_fluid_flow": 0.09653,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8546274,
                "coeff2": 0.2456473,
                "coeff3": -0.009770595,
                "coeff4": -0.07386557,
                "coeff5": 0.002843499,
                "coeff6": -0.005292981,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05148,
                "ref_cond_fluid_flow": 0.09653,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.08,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.03187543,
                "coeff2": 0.8272483,
                "coeff3": 0.1279099,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05148,
                "ref_cond_fluid_flow": 0.09653,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.53614,
                "coeff2": -0.163076,
                "coeff3": 0.01225832,
                "coeff4": 0.02148166,
                "coeff5": -0.0016547,
                "coeff6": 0.002660568,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1794kW/7.90COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1794kW/7.90COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 510.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.9,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05148,
                "ref_cond_fluid_flow": 0.09653,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5984829,
                "coeff2": -0.15527,
                "coeff3": 0.006909012,
                "coeff4": 0.06801572,
                "coeff5": -0.000745075,
                "coeff6": 0.00057646,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05148,
                "ref_cond_fluid_flow": 0.09653,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.144588,
                "coeff2": 0.1059293,
                "coeff3": 0.7489704,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05148,
                "ref_cond_fluid_flow": 0.09653,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9552268,
                "coeff2": -0.1553435,
                "coeff3": 0.007958834,
                "coeff4": 0.06132388,
                "coeff5": -0.001899594,
                "coeff6": 0.003323245,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XL_1797kW/5.69COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XL_1797kW/5.69COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 511.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.69,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.39,
        "min_unloading": 0.39,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07737,
                "ref_cond_fluid_flow": 0.09672,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 21.11,
                "x_max": 10.0,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.08429,
                "coeff2": -0.04318103,
                "coeff3": 0.001586113,
                "coeff4": 0.001664015,
                "coeff5": 8.04e-05,
                "coeff6": 5.68e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07737,
                "ref_cond_fluid_flow": 0.09672,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.39,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5926251,
                "coeff2": -0.2657314,
                "coeff3": 0.6731751,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07737,
                "ref_cond_fluid_flow": 0.09672,
                "ref_lwt": 6.67,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 21.11,
                "x_max": 10.0,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9084596,
                "coeff2": 0.04671596,
                "coeff3": -0.001188845,
                "coeff4": -0.002284596,
                "coeff5": -3.17e-05,
                "coeff6": -0.000357786,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_1801kW/6.34COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_1801kW/6.34COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 512.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.34,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05161,
                "ref_cond_fluid_flow": 0.06385,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6931082,
                "coeff2": -0.01885558,
                "coeff3": 0.000834546,
                "coeff4": 0.01263879,
                "coeff5": 0.000458803,
                "coeff6": -0.000822147,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05161,
                "ref_cond_fluid_flow": 0.06385,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1040764,
                "coeff2": 0.2818752,
                "coeff3": 0.6144036,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05161,
                "ref_cond_fluid_flow": 0.06385,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6174861,
                "coeff2": -0.07299051,
                "coeff3": -0.001897105,
                "coeff4": 0.07003662,
                "coeff5": -0.002852439,
                "coeff6": 0.005751931,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1867kW/10.09COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1867kW/10.09COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 531.0,
        "ref_cap_unit": "ton",
        "full_eff": 10.09,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 7.78,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6668391,
                "coeff2": 0.01506485,
                "coeff3": -0.004249134,
                "coeff4": 0.03588996,
                "coeff5": -0.000168159,
                "coeff6": 0.000702846,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 7.78,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2157002,
                "coeff2": 0.2251016,
                "coeff3": 0.5584287,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 7.78,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4451516,
                "coeff2": -0.01252382,
                "coeff3": -0.002878042,
                "coeff4": 0.06132233,
                "coeff5": -0.002365055,
                "coeff6": 0.004514258,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XL_1871kW/6.49COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XL_1871kW/6.49COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 532.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.49,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.0877,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.029608,
                "coeff2": -0.07149045,
                "coeff3": 0.002043279,
                "coeff4": -0.000611647,
                "coeff5": 0.000390833,
                "coeff6": 0.000687023,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.0877,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2984908,
                "coeff2": 0.2906868,
                "coeff3": 0.4089411,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06303,
                "ref_cond_fluid_flow": 0.0877,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.00565863,
                "coeff2": -0.03836575,
                "coeff3": -0.005122195,
                "coeff4": 0.1068063,
                "coeff5": -0.003377824,
                "coeff6": 0.005650118,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1881kW/6.77COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1881kW/6.77COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 535.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.77,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6175311,
                "coeff2": -0.03913241,
                "coeff3": 0.000617796,
                "coeff4": 0.0277564,
                "coeff5": -0.000215147,
                "coeff6": 0.00055149,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.06087656,
                "coeff2": 0.4842164,
                "coeff3": 0.4571519,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5065247,
                "coeff2": -0.004158206,
                "coeff3": -0.002681976,
                "coeff4": 0.04763436,
                "coeff5": -0.00195127,
                "coeff6": 0.003994399,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_1881kW/6.53COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_1881kW/6.53COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 535.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.53,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.19,
        "min_unloading": 0.19,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04397,
                "ref_cond_fluid_flow": 0.1041,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 9.44,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4434989,
                "coeff2": 0.04361264,
                "coeff3": -0.001733337,
                "coeff4": 0.009915503,
                "coeff5": 0.000431272,
                "coeff6": -0.001122346,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04397,
                "ref_cond_fluid_flow": 0.1041,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.19,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.05272116,
                "coeff2": 0.4176382,
                "coeff3": 0.531087,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04397,
                "ref_cond_fluid_flow": 0.1041,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 9.44,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8561286,
                "coeff2": 0.04130164,
                "coeff3": -0.000710934,
                "coeff4": 0.004306273,
                "coeff5": -0.000633661,
                "coeff6": 0.000721164,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_1895kW/6.42COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_1895kW/6.42COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 539.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.42,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.09,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3915073,
                "coeff2": -0.04399727,
                "coeff3": -3.87e-06,
                "coeff4": 0.04623771,
                "coeff5": -0.000709232,
                "coeff6": 0.001372133,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.09,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2592598,
                "coeff2": 0.1425462,
                "coeff3": 0.5966041,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 6.67,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 35.0,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8573195,
                "coeff2": -0.1131937,
                "coeff3": 0.003444205,
                "coeff4": 0.04865045,
                "coeff5": -0.002103805,
                "coeff6": 0.004986639,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_1934kW/7.55COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_1934kW/7.55COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 550.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.55,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.08675,
                "ref_lwt": 5.56,
                "ref_ect": 13.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.173674,
                "coeff2": -0.1301647,
                "coeff3": 0.005588446,
                "coeff4": 0.008605153,
                "coeff5": 7.23e-05,
                "coeff6": 0.001314581,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.08675,
                "ref_lwt": 5.56,
                "ref_ect": 13.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1706237,
                "coeff2": 0.6063362,
                "coeff3": 0.2170672,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.08675,
                "ref_lwt": 5.56,
                "ref_ect": 13.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.04420318,
                "coeff2": 0.1103599,
                "coeff3": -0.002597752,
                "coeff4": 0.07043754,
                "coeff5": -0.002138316,
                "coeff6": -0.000469692,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PEH_1934kW/6.01COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PEH_1934kW/6.01COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 550.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.01,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.08,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.07981,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2885371,
                "coeff2": -0.005877829,
                "coeff3": -0.001807763,
                "coeff4": 0.05193076,
                "coeff5": -0.000793637,
                "coeff6": 0.00110859,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.07981,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.08,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3849256,
                "coeff2": -0.2369152,
                "coeff3": 0.8496351,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.07981,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2893111,
                "coeff2": -0.03834949,
                "coeff3": 0.001757934,
                "coeff4": 0.08665805,
                "coeff5": -0.002597243,
                "coeff6": 0.002413315,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_WDC_1973kW/6.28COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_WDC_1973kW/6.28COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 561.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.28,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04145,
                "ref_cond_fluid_flow": 0.09337,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.097378,
                "coeff2": -0.03018324,
                "coeff3": -0.0027922,
                "coeff4": -0.01252428,
                "coeff5": 0.000209523,
                "coeff6": 0.002409252,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04145,
                "ref_cond_fluid_flow": 0.09337,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1282891,
                "coeff2": 0.2722981,
                "coeff3": 0.6012232,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04145,
                "ref_cond_fluid_flow": 0.09337,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.110884,
                "coeff2": 0.07376077,
                "coeff3": -0.005957719,
                "coeff4": -0.02861037,
                "coeff5": -0.00021291,
                "coeff6": 0.002547028,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_1997kW/7.24COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_1997kW/7.24COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 568.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.24,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.18,
        "min_unloading": 0.18,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04397,
                "ref_cond_fluid_flow": 0.1041,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1188194,
                "coeff2": 0.08769791,
                "coeff3": -0.001692086,
                "coeff4": 0.002209962,
                "coeff5": 0.001327958,
                "coeff6": -0.003249833,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04397,
                "ref_cond_fluid_flow": 0.1041,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.18,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09359332,
                "coeff2": 0.5873752,
                "coeff3": 0.320899,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04397,
                "ref_cond_fluid_flow": 0.1041,
                "ref_lwt": 8.89,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 7.22,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9058272,
                "coeff2": 0.1309175,
                "coeff3": -0.00344662,
                "coeff4": -0.03166792,
                "coeff5": 0.00023252,
                "coeff6": -0.000489226,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_2043kW/8.44COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_2043kW/8.44COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 581.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.44,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.08,
        "min_unloading": 0.08,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.06814,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7891693,
                "coeff2": 0.01168677,
                "coeff3": -0.00182547,
                "coeff4": 0.01278749,
                "coeff5": 0.000152132,
                "coeff6": 0.000215675,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.06814,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.08,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.12256,
                "coeff2": 0.3070007,
                "coeff3": 0.5712759,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04757,
                "ref_cond_fluid_flow": 0.06814,
                "ref_lwt": 6.11,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.11,
                "y_min": 12.78,
                "x_max": 12.78,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8383569,
                "coeff2": 0.04716323,
                "coeff3": -0.002515385,
                "coeff4": -0.003773603,
                "coeff5": -0.000918632,
                "coeff6": 0.002177057,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_2043kW/9.08COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_2043kW/9.08COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 581.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.08,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.28,
        "min_unloading": 0.28,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 4.44,
                "ref_ect": 18.33,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 18.33,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6065177,
                "coeff2": 0.01178669,
                "coeff3": 0.002098586,
                "coeff4": 0.01532536,
                "coeff5": 0.000675689,
                "coeff6": -0.002629852,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 4.44,
                "ref_ect": 18.33,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.28,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2173752,
                "coeff2": 0.439472,
                "coeff3": 0.3431813,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 4.44,
                "ref_ect": 18.33,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 18.33,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": -1.340241,
                "coeff2": 0.007634284,
                "coeff3": -0.003044184,
                "coeff4": 0.1991327,
                "coeff5": -0.00453024,
                "coeff6": 0.002700765,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XL_2057kW/6.05COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XL_2057kW/6.05COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 585.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.05,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.28,
        "min_unloading": 0.28,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.08322,
                "ref_cond_fluid_flow": 0.09722,
                "ref_lwt": 7.78,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8623086,
                "coeff2": -0.0584449,
                "coeff3": -0.002284745,
                "coeff4": 0.02469188,
                "coeff5": -0.001022604,
                "coeff6": 0.003996523,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.08322,
                "ref_cond_fluid_flow": 0.09722,
                "ref_lwt": 7.78,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.28,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4041274,
                "coeff2": -0.3861525,
                "coeff3": 0.9804493,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.08322,
                "ref_cond_fluid_flow": 0.09722,
                "ref_lwt": 7.78,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7737452,
                "coeff2": -0.01249478,
                "coeff3": -0.003193419,
                "coeff4": 0.02110302,
                "coeff5": -0.001188413,
                "coeff6": 0.003820335,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_2110kW/7.15COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_2110kW/7.15COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 600.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.15,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06057,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6270855,
                "coeff2": -0.04119654,
                "coeff3": 0.001327107,
                "coeff4": 0.02661446,
                "coeff5": -0.000185683,
                "coeff6": 0.000509494,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06057,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2469187,
                "coeff2": 0.186269,
                "coeff3": 0.5660904,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06057,
                "ref_cond_fluid_flow": 0.09464,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5359238,
                "coeff2": 0.01785857,
                "coeff3": 0.001579272,
                "coeff4": 0.04522868,
                "coeff5": -0.001632172,
                "coeff6": 0.000600806,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_2124kW/6.03COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_2124kW/6.03COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 604.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.03,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.07981,
                "ref_lwt": 8.89,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.157799,
                "coeff2": -0.03621524,
                "coeff3": -0.003684818,
                "coeff4": -0.01202959,
                "coeff5": -7.38e-05,
                "coeff6": 0.003787365,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.07981,
                "ref_lwt": 8.89,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1051419,
                "coeff2": 0.2033679,
                "coeff3": 0.6902026,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.05552,
                "ref_cond_fluid_flow": 0.07981,
                "ref_lwt": 8.89,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.040134,
                "coeff2": -0.0174565,
                "coeff3": 0.001084856,
                "coeff4": 0.006629328,
                "coeff5": -0.000800899,
                "coeff6": 0.001567769,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_2159kW/6.85COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_2159kW/6.85COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 614.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.85,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.14,
        "min_unloading": 0.14,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.910673,
                "coeff2": -0.00378641,
                "coeff3": -0.001084261,
                "coeff4": -0.007148246,
                "coeff5": 0.00051788,
                "coeff6": 1.82e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.14,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2595694,
                "coeff2": 0.1889684,
                "coeff3": 0.551845,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6322235,
                "coeff2": 0.01553954,
                "coeff3": -0.00914977,
                "coeff4": 0.05284289,
                "coeff5": -0.002818835,
                "coeff6": 0.007074096,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_2184kW/6.78COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_2184kW/6.78COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 621.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.78,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.09,
        "min_unloading": 0.09,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04883,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 7.78,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 18.33,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8877947,
                "coeff2": -0.01334886,
                "coeff3": 0.001689581,
                "coeff4": -0.00159971,
                "coeff5": 0.000788495,
                "coeff6": -0.0015849,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.04883,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 7.78,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.09,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.08942647,
                "coeff2": 0.524954,
                "coeff3": 0.3850801,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.04883,
                "ref_cond_fluid_flow": 0.05142,
                "ref_lwt": 7.78,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 18.33,
                "x_max": 10.0,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.23568,
                "coeff2": 0.02213527,
                "coeff3": -0.001770186,
                "coeff4": -0.01131594,
                "coeff5": -0.00050087,
                "coeff6": 0.001356522,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_2201kW/6.69COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_2201kW/6.69COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 626.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.69,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.14,
        "min_unloading": 0.14,
        "max_plr": 1.05,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8234137,
                "coeff2": 0.01308264,
                "coeff3": -0.001147806,
                "coeff4": -0.004071161,
                "coeff5": 0.000522087,
                "coeff6": -0.00063125,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.14,
                "y_min": 0.0,
                "x_max": 1.05,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2653493,
                "coeff2": 0.144462,
                "coeff3": 0.5911158,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5474968,
                "coeff2": -0.004800356,
                "coeff3": -0.006845886,
                "coeff4": 0.06302552,
                "coeff5": -0.002911528,
                "coeff6": 0.00659869,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_2233kW/9.54COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_2233kW/9.54COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 635.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.54,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06214,
                "ref_cond_fluid_flow": 0.1164,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7145541,
                "coeff2": -0.01074745,
                "coeff3": -0.001010204,
                "coeff4": 0.03081188,
                "coeff5": 0.00010612,
                "coeff6": -0.000432536,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06214,
                "ref_cond_fluid_flow": 0.1164,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.07308728,
                "coeff2": 0.1513521,
                "coeff3": 0.7709311,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06214,
                "ref_cond_fluid_flow": 0.1164,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7139071,
                "coeff2": -0.04174477,
                "coeff3": 0.005188589,
                "coeff4": 0.0435054,
                "coeff5": -0.001632005,
                "coeff6": 0.000936459,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_2233kW/9.54COP/VSD_2": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_2233kW/9.54COP/VSD_2",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 635.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.54,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06107,
                "ref_cond_fluid_flow": 0.11451,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7563409,
                "coeff2": -0.01966623,
                "coeff3": -0.000392749,
                "coeff4": 0.02973607,
                "coeff5": 0.000129923,
                "coeff6": -0.000432536,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06107,
                "ref_cond_fluid_flow": 0.11451,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.06917141,
                "coeff2": 0.1743339,
                "coeff3": 0.7524059,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06107,
                "ref_cond_fluid_flow": 0.11451,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7585741,
                "coeff2": -0.05127829,
                "coeff3": 0.005848602,
                "coeff4": 0.04235544,
                "coeff5": -0.001606561,
                "coeff6": 0.000936459,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_2237kW/6.41COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_2237kW/6.41COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 636.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.41,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.13,
        "min_unloading": 0.13,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.856795,
                "coeff2": 0.003354557,
                "coeff3": 0.001047901,
                "coeff4": -0.00521725,
                "coeff5": 0.000656531,
                "coeff6": -0.00136174,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.13,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2605354,
                "coeff2": 0.2125571,
                "coeff3": 0.5269144,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.689971,
                "coeff2": -0.001413334,
                "coeff3": -0.001109323,
                "coeff4": 0.0407812,
                "coeff5": -0.001785625,
                "coeff6": 0.002977821,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_2275kW/6.32COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_2275kW/6.32COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 647.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.32,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.13,
        "min_unloading": 0.13,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8326094,
                "coeff2": -0.006056615,
                "coeff3": -0.000301663,
                "coeff4": -0.002498578,
                "coeff5": 0.000493336,
                "coeff6": -0.000312563,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.13,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2735485,
                "coeff2": 0.2163041,
                "coeff3": 0.5099054,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.034673,
                "coeff2": -0.01091064,
                "coeff3": 0.000901948,
                "coeff4": 0.009686229,
                "coeff5": -0.000916078,
                "coeff6": 0.002045641,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_2300kW/8.10COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_2300kW/8.10COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 654.0,
        "ref_cap_unit": "ton",
        "full_eff": 8.1,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.23,
        "min_unloading": 0.23,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7178121,
                "coeff2": 0.006561784,
                "coeff3": 8.19e-06,
                "coeff4": 0.02319141,
                "coeff5": -1.76e-06,
                "coeff6": -0.000883441,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.23,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1161399,
                "coeff2": 0.4347344,
                "coeff3": 0.448638,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07571,
                "ref_cond_fluid_flow": 0.09085,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6268137,
                "coeff2": 0.03920902,
                "coeff3": -0.000547588,
                "coeff4": 0.03072669,
                "coeff5": -0.001474615,
                "coeff6": 0.000857778,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_2317kW/6.33COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_2317kW/6.33COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 659.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.33,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 5.56,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.350233,
                "coeff2": -0.0230151,
                "coeff3": 0.00057496,
                "coeff4": 0.01902421,
                "coeff5": 0.000310997,
                "coeff6": -0.000471452,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 5.56,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09861441,
                "coeff2": 0.5297727,
                "coeff3": 0.3707229,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 5.56,
                "ref_ect": 29.44,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7277716,
                "coeff2": 0.01018101,
                "coeff3": -0.000628244,
                "coeff4": 0.01337701,
                "coeff5": -0.000505035,
                "coeff6": 0.001527259,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_2391kW/6.77COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_2391kW/6.77COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 680.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.77,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06858,
                "ref_cond_fluid_flow": 0.0846,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6266646,
                "coeff2": -0.02367443,
                "coeff3": 0.00040313,
                "coeff4": 0.02827714,
                "coeff5": -0.000198524,
                "coeff6": -0.000147026,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06858,
                "ref_cond_fluid_flow": 0.0846,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3036386,
                "coeff2": 0.252485,
                "coeff3": 0.4429285,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06858,
                "ref_cond_fluid_flow": 0.0846,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3676388,
                "coeff2": -0.0508768,
                "coeff3": -0.001772675,
                "coeff4": 0.09518123,
                "coeff5": -0.003403878,
                "coeff6": 0.004526983,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Carrier_19XR_2391kW/6.44COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Carrier_19XR_2391kW/6.44COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 680.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.44,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06858,
                "ref_cond_fluid_flow": 0.0846,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.6230142,
                "coeff2": -0.02371649,
                "coeff3": 0.000399627,
                "coeff4": 0.02874515,
                "coeff5": -0.00021151,
                "coeff6": -0.000152619,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.06858,
                "ref_cond_fluid_flow": 0.0846,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09774812,
                "coeff2": 0.2490111,
                "coeff3": 0.6539378,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.06858,
                "ref_cond_fluid_flow": 0.0846,
                "ref_lwt": 7.22,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3676388,
                "coeff2": -0.0508768,
                "coeff3": -0.001772675,
                "coeff4": 0.09518123,
                "coeff5": -0.003403878,
                "coeff6": 0.004526983,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_2412kW/5.58COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_2412kW/5.58COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 686.0,
        "ref_cap_unit": "ton",
        "full_eff": 5.58,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.12,
        "min_unloading": 0.12,
        "max_plr": 1.01,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4626807,
                "coeff2": -0.02305674,
                "coeff3": 0.001169126,
                "coeff4": 0.03431185,
                "coeff5": -0.000339694,
                "coeff6": -7.38e-05,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.12,
                "y_min": 0.0,
                "x_max": 1.01,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2472427,
                "coeff2": 0.7531481,
                "coeff3": 0.000864362,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.11356,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7473817,
                "coeff2": 0.008069214,
                "coeff3": 8.43e-05,
                "coeff4": 0.01925706,
                "coeff5": -0.000750578,
                "coeff6": 0.001174526,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_2462kW/6.67COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_2462kW/6.67COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 700.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.67,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07066,
                "ref_cond_fluid_flow": 0.10157,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5462893,
                "coeff2": 0.02854651,
                "coeff3": -0.005770782,
                "coeff4": 0.01634571,
                "coeff5": -0.000264531,
                "coeff6": 0.002138325,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07066,
                "ref_cond_fluid_flow": 0.10157,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.09222135,
                "coeff2": 0.583098,
                "coeff3": 0.3250019,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07066,
                "ref_cond_fluid_flow": 0.10157,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9561527,
                "coeff2": 0.05742,
                "coeff3": -0.004868087,
                "coeff4": 0.01799507,
                "coeff5": -0.001793848,
                "coeff6": 0.003194186,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_2567kW/11.77COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_2567kW/11.77COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 730.0,
        "ref_cap_unit": "ton",
        "full_eff": 11.77,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.11,
        "min_unloading": 0.11,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.12113,
                "ref_cond_fluid_flow": 0.15142,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.456199,
                "coeff2": -0.03333063,
                "coeff3": -0.001763576,
                "coeff4": 0.0562452,
                "coeff5": -8.54e-05,
                "coeff6": 0.00035676,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.12113,
                "ref_cond_fluid_flow": 0.15142,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.11,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1039419,
                "coeff2": 0.4184975,
                "coeff3": 0.477421,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.12113,
                "ref_cond_fluid_flow": 0.15142,
                "ref_lwt": 4.44,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.4549428,
                "coeff2": 0.02748161,
                "coeff3": -0.004298342,
                "coeff4": 0.04363928,
                "coeff5": -0.001352509,
                "coeff6": 0.002964225,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_2771kW/6.84COP/VSD": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_2771kW/6.84COP/VSD",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 788.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.84,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "variable",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.02,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.10094,
                "ref_cond_fluid_flow": 0.15142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7203736,
                "coeff2": 0.0103046,
                "coeff3": -0.000785424,
                "coeff4": -0.001206349,
                "coeff5": 0.000821006,
                "coeff6": -0.001455414,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.10094,
                "ref_cond_fluid_flow": 0.15142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.02,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.08653354,
                "coeff2": 0.1737382,
                "coeff3": 0.7403679,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.10094,
                "ref_cond_fluid_flow": 0.15142,
                "ref_lwt": 5.56,
                "ref_ect": 23.89,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7734286,
                "coeff2": 0.04848829,
                "coeff3": -0.001859209,
                "coeff4": 0.02611971,
                "coeff5": -0.001243562,
                "coeff6": 0.000721018,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_Trane_CVHF_2799kW/6.40COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_Trane_CVHF_2799kW/6.40COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 796.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.4,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.2,
        "min_unloading": 0.2,
        "max_plr": 1.04,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09893,
                "ref_cond_fluid_flow": 0.13761,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2267558,
                "coeff2": -0.07615857,
                "coeff3": 0.002140583,
                "coeff4": 0.07088812,
                "coeff5": -0.001124968,
                "coeff6": 0.000608984,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.09893,
                "ref_cond_fluid_flow": 0.13761,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.2,
                "y_min": 0.0,
                "x_max": 1.04,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3023576,
                "coeff2": -0.02893592,
                "coeff3": 0.7262269,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09893,
                "ref_cond_fluid_flow": 0.13761,
                "ref_lwt": 6.67,
                "ref_ect": 26.11,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 15.56,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2210324,
                "coeff2": -0.0275232,
                "coeff3": 0.000490376,
                "coeff4": 0.07337449,
                "coeff5": -0.001919426,
                "coeff6": 0.001935659,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YT_3133kW/9.16COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YT_3133kW/9.16COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 891.0,
        "ref_cap_unit": "ton",
        "full_eff": 9.16,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.07,
        "min_unloading": 0.07,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.08076,
                "ref_cond_fluid_flow": 0.12618,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9150153,
                "coeff2": -0.03956395,
                "coeff3": 0.001865473,
                "coeff4": 0.01810633,
                "coeff5": 0.000290061,
                "coeff6": -0.000419911,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.08076,
                "ref_cond_fluid_flow": 0.12618,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.07,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.1387579,
                "coeff2": 0.6435208,
                "coeff3": 0.215599,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.08076,
                "ref_cond_fluid_flow": 0.12618,
                "ref_lwt": 5.56,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 29.44,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.7607419,
                "coeff2": 0.01323998,
                "coeff3": 0.000690229,
                "coeff4": 0.01510969,
                "coeff5": -0.000944334,
                "coeff6": 0.001484396,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_3165kW/6.48COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_3165kW/6.48COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 900.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.48,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.1,
        "min_unloading": 0.1,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.13627,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9347904,
                "coeff2": 0.06551597,
                "coeff3": -0.01242676,
                "coeff4": -0.02774,
                "coeff5": 0.000332329,
                "coeff6": 0.004803491,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.13627,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.1,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.105411,
                "coeff2": 0.4090646,
                "coeff3": 0.4838839,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.09085,
                "ref_cond_fluid_flow": 0.13627,
                "ref_lwt": 5.56,
                "ref_ect": 22.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 5.56,
                "y_min": 12.78,
                "x_max": 8.89,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 1.342558,
                "coeff2": 0.07520735,
                "coeff3": -0.008988936,
                "coeff4": -0.03340001,
                "coeff5": -0.000606593,
                "coeff6": 0.004684791,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_McQuay_PFH_4020kW/7.35COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_McQuay_PFH_4020kW/7.35COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 1143.0,
        "ref_cap_unit": "ton",
        "full_eff": 7.35,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.14,
        "min_unloading": 0.14,
        "max_plr": 1.03,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07874,
                "ref_cond_fluid_flow": 0.09842,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.9322623,
                "coeff2": -0.02157964,
                "coeff3": -0.001435883,
                "coeff4": 0.01379036,
                "coeff5": -0.000149105,
                "coeff6": 0.001302075,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.07874,
                "ref_cond_fluid_flow": 0.09842,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.14,
                "y_min": 0.0,
                "x_max": 1.03,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.05763566,
                "coeff2": 0.5964012,
                "coeff3": 0.3473613,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.07874,
                "ref_cond_fluid_flow": 0.09842,
                "ref_lwt": 6.67,
                "ref_ect": 12.78,
                "ref_lct": null,
                "units": "si",
                "x_min": 6.67,
                "y_min": 12.78,
                "x_max": 12.22,
                "y_max": 23.89,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.8958422,
                "coeff2": 0.03762768,
                "coeff3": -0.00355008,
                "coeff4": -0.004322645,
                "coeff5": -0.001194933,
                "coeff6": 0.003006034,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_4396kW/6.63COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_4396kW/6.63COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 1250.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.63,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.41,
        "min_unloading": 0.41,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.19558,
                "ref_cond_fluid_flow": 0.24605,
                "ref_lwt": 6.67,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.5913358,
                "coeff2": -0.05974145,
                "coeff3": 0.000817656,
                "coeff4": 0.03987353,
                "coeff5": -0.000817669,
                "coeff6": 0.001457994,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.19558,
                "ref_cond_fluid_flow": 0.24605,
                "ref_lwt": 6.67,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.41,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.302107,
                "coeff2": 0.03103971,
                "coeff3": 0.6669726,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.19558,
                "ref_cond_fluid_flow": 0.24605,
                "ref_lwt": 6.67,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.3693621,
                "coeff2": -0.07284715,
                "coeff3": -0.00487193,
                "coeff4": 0.1223355,
                "coeff5": -0.005368259,
                "coeff6": 0.01035036,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_4477kW/6.64COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_4477kW/6.64COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
        "ref_cap": 1273.0,
        "ref_cap_unit": "ton",
        "full_eff": 6.64,
        "full_eff_unit": "cop",
        "compressor_type": "centrifugal",
        "condenser_type": "water",
        "compressor_speed": "constant",
        "sim_engine": "energyplus",
        "min_plr": 0.41,
        "min_unloading": 0.41,
        "max_plr": 1.06,
        "set_of_curves": {
            "eir-f-t": {
                "out_var": "eir-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.19558,
                "ref_cond_fluid_flow": 0.24605,
                "ref_lwt": 6.67,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.426457,
                "coeff2": -0.03391606,
                "coeff3": -0.001991396,
                "coeff4": 0.0503209,
                "coeff5": -0.001140771,
                "coeff6": 0.001814692,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "eir-f-plr": {
                "out_var": "eir-f-plr",
                "type": "quad",
                "ref_evap_fluid_flow": 0.19558,
                "ref_cond_fluid_flow": 0.24605,
                "ref_lwt": 6.67,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 0.41,
                "y_min": 0.0,
                "x_max": 1.06,
                "y_max": null,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.2767206,
                "coeff2": 0.1074393,
                "coeff3": 0.6145706,
                "coeff4": 0.0,
                "coeff5": 0.0,
                "coeff6": 0.0,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            },
            "cap-f-t": {
                "out_var": "cap-f-t",
                "type": "bi_quad",
                "ref_evap_fluid_flow": 0.19558,
                "ref_cond_fluid_flow": 0.24605,
                "ref_lwt": 6.67,
                "ref_ect": 26.67,
                "ref_lct": null,
                "units": "si",
                "x_min": 4.44,
                "y_min": 12.78,
                "x_max": 7.78,
                "y_max": 26.67,
                "out_min": 0.0,
                "out_max": null,
                "coeff1": 0.484423,
                "coeff2": -0.09879643,
                "coeff3": -0.002516527,
                "coeff4": 0.1144722,
                "coeff5": -0.005101526,
                "coeff6": 0.01022861,
                "coeff7": 0.0,
                "coeff8": 0.0,
                "coeff9": 0.0,
                "coeff10": 0.0
            }
        }
    },
    "ElectricEIRChiller_York_YK_4515kW/6.22COP/Vanes": {
        "eqp_type": "chiller",
        "name": "ElectricEIRChiller_York_YK_4515kW/6.22COP/Vanes",
        "source": "EnergyPlus chiller dataset",
        "model": "ect_lwt",
        "validity": 1.0,
