{
     "ReformEIRChiller_Carrier_19XR_869kW/5.57COP/VSD": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Carrier_19XR_869kW/5.57COP/VSD",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 247.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.57,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "variable",
          "sim_engine": "energyplus",
          "min_plr": 0.18,
          "min_unloading": 0.18,
          "max_plr": 1.03,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.01754,
                    "ref_cond_fluid_flow": 0.02593,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 36.12,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 22.63,
                    "x_max": 12.78,
                    "y_max": 36.94,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.5173193,
                    "coeff2": 0.07303695,
                    "coeff3": -0.007486318,
                    "coeff4": -0.002613352,
                    "coeff5": 0.000100004,
                    "coeff6": 0.001264598,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.01754,
                    "ref_cond_fluid_flow": 0.02593,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 36.12,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 22.63,
                    "x_max": 12.78,
                    "y_max": 36.94,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.5989856,
                    "coeff2": 0.1069929,
                    "coeff3": -0.008442248,
                    "coeff4": -0.001622083,
                    "coeff5": -0.000438439,
                    "coeff6": 0.002372388,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.01754,
                    "ref_cond_fluid_flow": 0.02593,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 36.12,
                    "units": "si",
                    "x_min": 14.4,
                    "y_min": 0.18,
                    "x_max": 35.0,
                    "y_max": 1.03,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.1317677,
                    "coeff2": -0.00750196,
                    "coeff3": 5.07e-06,
                    "coeff4": 0.8550743,
                    "coeff5": -0.6215987,
                    "coeff6": 0.007267902,
                    "coeff7": 0.0,
                    "coeff8": 0.6373549,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_York_YT_1023kW/5.81COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_York_YT_1023kW/5.81COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 291.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.81,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.09,
          "min_unloading": 0.09,
          "max_plr": 1.06,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02366,
                    "ref_cond_fluid_flow": 0.04732,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 35.51,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 18.34,
                    "x_max": 8.89,
                    "y_max": 40.55,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.6129429,
                    "coeff2": -0.0140378,
                    "coeff3": 0.001331529,
                    "coeff4": -0.00021821,
                    "coeff5": 0.000550282,
                    "coeff6": -0.00109292,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02366,
                    "ref_cond_fluid_flow": 0.04732,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 35.51,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 18.34,
                    "x_max": 8.89,
                    "y_max": 40.55,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": -0.3395788,
                    "coeff2": -0.03084319,
                    "coeff3": -0.005520572,
                    "coeff4": 0.1112148,
                    "coeff5": -0.00266298,
                    "coeff6": 0.005099892,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.02366,
                    "ref_cond_fluid_flow": 0.04732,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 35.51,
                    "units": "si",
                    "x_min": 17.58,
                    "y_min": 0.09,
                    "x_max": 35.51,
                    "y_max": 1.06,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.2511511,
                    "coeff2": 0.008555669,
                    "coeff3": -3.4e-05,
                    "coeff4": -0.2271964,
                    "coeff5": 1.450679,
                    "coeff6": -0.006729414,
                    "coeff7": 0.0,
                    "coeff8": -0.4981512,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_York_YT_1055kW/5.96COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_York_YT_1055kW/5.96COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 300.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.96,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.1,
          "min_unloading": 0.1,
          "max_plr": 1.06,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02839,
                    "ref_cond_fluid_flow": 0.05678,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.63,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 17.24,
                    "x_max": 8.89,
                    "y_max": 39.89,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.5864611,
                    "coeff2": -0.01981483,
                    "coeff3": 0.001189656,
                    "coeff4": 0.004468905,
                    "coeff5": 0.000436697,
                    "coeff6": -0.000767908,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02839,
                    "ref_cond_fluid_flow": 0.05678,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.63,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 17.24,
                    "x_max": 8.89,
                    "y_max": 39.89,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": -0.27075,
                    "coeff2": -0.06904583,
                    "coeff3": -0.002862217,
                    "coeff4": 0.111666,
                    "coeff5": -0.002741006,
                    "coeff6": 0.005573759,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.02839,
                    "ref_cond_fluid_flow": 0.05678,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.63,
                    "units": "si",
                    "x_min": 17.55,
                    "y_min": 0.1,
                    "x_max": 34.63,
                    "y_max": 1.06,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.2585491,
                    "coeff2": 0.008250769,
                    "coeff3": -3.23e-05,
                    "coeff4": -0.0892162,
                    "coeff5": 1.025668,
                    "coeff6": -0.006495267,
                    "coeff7": 0.0,
                    "coeff8": -0.2179388,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Trane_CVHE_1125kW/4.89COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Trane_CVHE_1125kW/4.89COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 320.0,
          "ref_cap_unit": "ton",
          "full_eff": 4.89,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.1,
          "min_unloading": 0.1,
          "max_plr": 1.01,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02776,
                    "ref_cond_fluid_flow": 0.02618,
                    "ref_lwt": 5.56,
                    "ref_ect": null,
                    "ref_lct": 36.27,
                    "units": "si",
                    "x_min": 5.56,
                    "y_min": 26.1,
                    "x_max": 10.0,
                    "y_max": 36.56,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.4744658,
                    "coeff2": -0.03998991,
                    "coeff3": -8.17e-05,
                    "coeff4": 0.01686296,
                    "coeff5": 8.32e-05,
                    "coeff6": 0.000160749,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02776,
                    "ref_cond_fluid_flow": 0.02618,
                    "ref_lwt": 5.56,
                    "ref_ect": null,
                    "ref_lct": 36.27,
                    "units": "si",
                    "x_min": 5.56,
                    "y_min": 26.1,
                    "x_max": 10.0,
                    "y_max": 36.56,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.3738655,
                    "coeff2": -0.01966419,
                    "coeff3": -0.001212112,
                    "coeff4": 0.03549468,
                    "coeff5": -0.000580004,
                    "coeff6": 0.001250514,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.02776,
                    "ref_cond_fluid_flow": 0.02618,
                    "ref_lwt": 5.56,
                    "ref_ect": null,
                    "ref_lct": 36.27,
                    "units": "si",
                    "x_min": 14.57,
                    "y_min": 0.1,
                    "x_max": 34.89,
                    "y_max": 1.01,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.3526188,
                    "coeff2": -0.002052741,
                    "coeff3": 5.13e-06,
                    "coeff4": -0.3558764,
                    "coeff5": 1.168571,
                    "coeff6": 0.001752891,
                    "coeff7": 0.0,
                    "coeff8": -0.1609826,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Carrier_19XR_1234kW/5.39COP/VSD": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Carrier_19XR_1234kW/5.39COP/VSD",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 351.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.39,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "variable",
          "sim_engine": "energyplus",
          "min_plr": 0.19,
          "min_unloading": 0.19,
          "max_plr": 1.02,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02593,
                    "ref_cond_fluid_flow": 0.03861,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 35.73,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 22.24,
                    "x_max": 12.78,
                    "y_max": 36.28,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.4746375,
                    "coeff2": 0.09120326,
                    "coeff3": -0.00729506,
                    "coeff4": -0.005662273,
                    "coeff5": 0.000192803,
                    "coeff6": 0.000824478,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02593,
                    "ref_cond_fluid_flow": 0.03861,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 35.73,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 22.24,
                    "x_max": 12.78,
                    "y_max": 36.28,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.6134255,
                    "coeff2": 0.1092476,
                    "coeff3": -0.007352739,
                    "coeff4": -0.002589985,
                    "coeff5": -0.000379351,
                    "coeff6": 0.001839978,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.02593,
                    "ref_cond_fluid_flow": 0.03861,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 35.73,
                    "units": "si",
                    "x_min": 14.38,
                    "y_min": 0.19,
                    "x_max": 34.99,
                    "y_max": 1.02,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.1207212,
                    "coeff2": -0.009914826,
                    "coeff3": 1.85e-05,
                    "coeff4": 0.9880331,
                    "coeff5": -0.8955866,
                    "coeff6": 0.008894574,
                    "coeff7": 0.0,
                    "coeff8": 0.8005552,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Trane_CVHE_1329kW/5.38COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Trane_CVHE_1329kW/5.38COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 378.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.38,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.29,
          "min_unloading": 0.29,
          "max_plr": 1.02,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.04732,
                    "ref_cond_fluid_flow": 0.07098,
                    "ref_lwt": 6.11,
                    "ref_ect": null,
                    "ref_lct": 34.8,
                    "units": "si",
                    "x_min": 6.11,
                    "y_min": 26.77,
                    "x_max": 10.0,
                    "y_max": 41.98,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.9460623,
                    "coeff2": 0.03685465,
                    "coeff3": -0.000753087,
                    "coeff4": -0.01753701,
                    "coeff5": 0.000583293,
                    "coeff6": -0.001143458,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.04732,
                    "ref_cond_fluid_flow": 0.07098,
                    "ref_lwt": 6.11,
                    "ref_ect": null,
                    "ref_lct": 34.8,
                    "units": "si",
                    "x_min": 6.11,
                    "y_min": 26.77,
                    "x_max": 10.0,
                    "y_max": 41.98,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.297134,
                    "coeff2": 0.1063097,
                    "coeff3": -0.004449876,
                    "coeff4": 0.02540435,
                    "coeff5": -0.000569622,
                    "coeff6": 0.000126992,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.04732,
                    "ref_cond_fluid_flow": 0.07098,
                    "ref_lwt": 6.11,
                    "ref_ect": null,
                    "ref_lct": 34.8,
                    "units": "si",
                    "x_min": 21.44,
                    "y_min": 0.29,
                    "x_max": 41.11,
                    "y_max": 1.02,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": -0.09512023,
                    "coeff2": 0.008704652,
                    "coeff3": -6.5e-06,
                    "coeff4": 1.336749,
                    "coeff5": -0.6968012,
                    "coeff6": -0.008318175,
                    "coeff7": 0.0,
                    "coeff8": 0.4497796,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Carrier_19XR_1586kW/5.53COP/VSD": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Carrier_19XR_1586kW/5.53COP/VSD",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 0.0,
          "ref_cap": 451.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.53,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "variable",
          "sim_engine": "energyplus",
          "min_plr": 0.19,
          "min_unloading": 0.19,
          "max_plr": 1.01,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.03388,
                    "ref_cond_fluid_flow": 0.04669,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 36.26,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 23.36,
                    "x_max": 12.78,
                    "y_max": 36.72,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 1.22369,
                    "coeff2": -0.03668987,
                    "coeff3": 0.000403892,
                    "coeff4": -0.01595573,
                    "coeff5": 0.000508064,
                    "coeff6": -7.28e-05,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.03388,
                    "ref_cond_fluid_flow": 0.04669,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 36.26,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 23.36,
                    "x_max": 12.78,
                    "y_max": 36.72,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 1.132174,
                    "coeff2": 0.0008236,
                    "coeff3": -0.000820759,
                    "coeff4": 0.002967657,
                    "coeff5": -0.000389831,
                    "coeff6": 0.00101583,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.03388,
                    "ref_cond_fluid_flow": 0.04669,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 36.26,
                    "units": "si",
                    "x_min": 14.58,
                    "y_min": 0.19,
                    "x_max": 35.67,
                    "y_max": 1.01,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.338166,
                    "coeff2": -0.02323866,
                    "coeff3": -7.81e-06,
                    "coeff4": 1.017389,
                    "coeff5": -0.8328919,
                    "coeff6": 0.02371783,
                    "coeff7": 0.0,
                    "coeff8": 0.4701559,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Carrier_19XR_1635kW/6.36COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Carrier_19XR_1635kW/6.36COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 465.0,
          "ref_cap_unit": "ton",
          "full_eff": 6.36,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.18,
          "min_unloading": 0.18,
          "max_plr": 1.03,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.03432,
                    "ref_cond_fluid_flow": 0.05035,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 35.66,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 20.44,
                    "x_max": 12.78,
                    "y_max": 36.54,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.6499856,
                    "coeff2": -0.006235681,
                    "coeff3": -0.000221974,
                    "coeff4": 0.008417414,
                    "coeff5": 0.000231469,
                    "coeff6": -0.000567948,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.03432,
                    "ref_cond_fluid_flow": 0.05035,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 35.66,
                    "units": "si",
                    "x_min": 7.22,
                    "y_min": 20.44,
                    "x_max": 12.78,
                    "y_max": 36.54,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.3092875,
                    "coeff2": -0.03293511,
                    "coeff3": -0.004782933,
                    "coeff4": 0.06860171,
                    "coeff5": -0.002017588,
                    "coeff6": 0.004670722,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.03432,
                    "ref_cond_fluid_flow": 0.05035,
                    "ref_lwt": 8.89,
                    "ref_ect": null,
                    "ref_lct": 35.66,
                    "units": "si",
                    "x_min": 14.54,
                    "y_min": 0.18,
                    "x_max": 34.96,
                    "y_max": 1.03,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.4206254,
                    "coeff2": -0.001310337,
                    "coeff3": 8.8e-05,
                    "coeff4": 0.06600709,
                    "coeff5": 0.464231,
                    "coeff6": -0.003720394,
                    "coeff7": 0.0,
                    "coeff8": 0.1189466,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Trane_CVHE_1758kW/5.96COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Trane_CVHE_1758kW/5.96COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 500.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.96,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.04,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.07571,
                    "ref_cond_fluid_flow": 0.09464,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.63,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 28.68,
                    "x_max": 8.89,
                    "y_max": 40.15,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 1.583438,
                    "coeff2": -0.003412919,
                    "coeff3": 0.004476231,
                    "coeff4": -0.05243024,
                    "coeff5": 0.001295102,
                    "coeff6": -0.002210725,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.07571,
                    "ref_cond_fluid_flow": 0.09464,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.63,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 28.68,
                    "x_max": 8.89,
                    "y_max": 40.15,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": -0.3784203,
                    "coeff2": -0.08333229,
                    "coeff3": -0.008509675,
                    "coeff4": 0.1031937,
                    "coeff5": -0.002432261,
                    "coeff6": 0.00706553,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.07571,
                    "ref_cond_fluid_flow": 0.09464,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.63,
                    "units": "si",
                    "x_min": 30.56,
                    "y_min": 0.2,
                    "x_max": 34.63,
                    "y_max": 1.04,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 1.466664,
                    "coeff2": -0.04222011,
                    "coeff3": -0.000115351,
                    "coeff4": -0.07738226,
                    "coeff5": -0.9896333,
                    "coeff6": 0.05014539,
                    "coeff7": 0.0,
                    "coeff8": 0.4671251,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Carrier_19FA_5651kW/5.50COP/Vanes": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Carrier_19FA_5651kW/5.50COP/Vanes",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 1607.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.5,
          "full_eff_unit": "cop",
          "compressor_type": "centrifugal",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.19,
          "min_unloading": 0.19,
          "max_plr": 1.03,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.18927,
                    "ref_cond_fluid_flow": 0.18927,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 37.89,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 26.23,
                    "x_max": 8.89,
                    "y_max": 39.12,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.8804871,
                    "coeff2": 0.000385391,
                    "coeff3": 0.000222495,
                    "coeff4": -0.0133756,
                    "coeff5": 0.000582284,
                    "coeff6": -0.000874474,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.18927,
                    "ref_cond_fluid_flow": 0.18927,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 37.89,
                    "units": "si",
                    "x_min": 4.44,
                    "y_min": 26.23,
                    "x_max": 8.89,
                    "y_max": 39.12,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.9205097,
                    "coeff2": -0.0783075,
                    "coeff3": -0.004545053,
                    "coeff4": 0.05853135,
                    "coeff5": -0.002108693,
                    "coeff6": 0.006359267,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.18927,
                    "ref_cond_fluid_flow": 0.18927,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 37.89,
                    "units": "si",
                    "x_min": 31.13,
                    "y_min": 0.19,
                    "x_max": 36.52,
                    "y_max": 1.03,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": -0.1360532,
                    "coeff2": 0.008642703,
                    "coeff3": 3.86e-06,
                    "coeff4": 1.024034,
                    "coeff5": 0.06047444,
                    "coeff6": -0.00894786,
                    "coeff7": 0.0,
                    "coeff8": 0.05706602,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Carrier_23XL_1062kW/5.50COP/Valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Carrier_23XL_1062kW/5.50COP/Valve",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 302.0,
          "ref_cap_unit": "ton",
          "full_eff": 5.5,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.01,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.04573,
                    "ref_cond_fluid_flow": 0.05716,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.7,
                    "units": "si",
                    "x_min": 6.67,
                    "y_min": 26.44,
                    "x_max": 10.0,
                    "y_max": 35.1,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.1369592,
                    "coeff2": -0.005681693,
                    "coeff3": 0.000279515,
                    "coeff4": 0.02407603,
                    "coeff5": 0.000214252,
                    "coeff6": -0.000885073,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.04573,
                    "ref_cond_fluid_flow": 0.05716,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.7,
                    "units": "si",
                    "x_min": 6.67,
                    "y_min": 26.44,
                    "x_max": 10.0,
                    "y_max": 35.1,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 1.054485,
                    "coeff2": 0.0101565,
                    "coeff3": -0.004899041,
                    "coeff4": -0.003792726,
                    "coeff5": -0.000369988,
                    "coeff6": 0.002891276,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.04573,
                    "ref_cond_fluid_flow": 0.05716,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 34.7,
                    "units": "si",
                    "x_min": 30.6,
                    "y_min": 0.2,
                    "x_max": 34.7,
                    "y_max": 1.01,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 1.385765,
                    "coeff2": -0.03549685,
                    "coeff3": -4.11e-06,
                    "coeff4": -0.7678018,
                    "coeff5": 0.7228808,
                    "coeff6": 0.03573245,
                    "coeff7": 0.0,
                    "coeff8": -0.3442173,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller_Trane_CGWD_207kW/3.99COP/None": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller_Trane_CGWD_207kW/3.99COP/None",
          "source": "EnergyPlus chiller dataset",
          "model": "lct_lwt",
          "validity": 1.0,
          "ref_cap": 59.0,
          "ref_cap_unit": "ton",
          "full_eff": 3.99,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.25,
          "min_unloading": 0.25,
          "max_plr": 1.01,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.00898,
                    "ref_cond_fluid_flow": 0.01122,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.56,
                    "y_min": 29.37,
                    "x_max": 10.0,
                    "y_max": 40.94,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.7327001,
                    "coeff2": -0.008343605,
                    "coeff3": 0.00063853,
                    "coeff4": -0.003037535,
                    "coeff5": 0.000484953,
                    "coeff6": -0.00083585,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.00898,
                    "ref_cond_fluid_flow": 0.01122,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.56,
                    "y_min": 29.37,
                    "x_max": 10.0,
                    "y_max": 40.94,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.9585465,
                    "coeff2": 0.0351687,
                    "coeff3": 0.000124662,
                    "coeff4": -0.002745559,
                    "coeff5": -5e-05,
                    "coeff6": -0.000172349,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.00898,
                    "ref_cond_fluid_flow": 0.01122,
                    "ref_lwt": 6.67,
                    "ref_ect": null,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 20.33,
                    "y_min": 0.25,
                    "x_max": 35.0,
                    "y_max": 1.01,
                    "out_min": 0.0,
                    "out_max": null,
                    "coeff1": 0.07086284,
                    "coeff2": 0.002787561,
                    "coeff3": -8.92e-06,
                    "coeff4": 0.2309734,
                    "coeff5": 1.250442,
                    "coeff6": -0.002161029,
                    "coeff7": 0.0,
                    "coeff8": -0.5630094,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               }
          }
     },
     "ReformEIRChiller Trane CGWR 32.63kW/4.684COP/on_off": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane CGWR 32.63kW/4.684COP/on_off",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 43.46,
          "ref_cap_unit": "ton",
          "full_eff": 4.684,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.3,
          "min_unloading": 0.3,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.007999206,
                    "ref_cond_fluid_flow": 0.007999206,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 25.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.66,
                    "out_max": 2.03,
                    "coeff1": 0.6691725387779894,
                    "coeff2": -0.001006408663891123,
                    "coeff3": 0.0010057359037019056,
                    "coeff4": -0.010239067417629394,
                    "coeff5": 0.0007938394525817388,
                    "coeff6": -0.001398416495283607,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.007999206,
                    "ref_cond_fluid_flow": 0.007999206,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 25.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.72,
                    "out_max": 1.22,
                    "coeff1": 1.0916179770380245,
                    "coeff2": 0.03813114983166643,
                    "coeff3": 0.0003795796405820506,
                    "coeff4": -0.0065617314052183184,
                    "coeff5": -5.242828808291601e-05,
                    "coeff6": -0.00030328190421838753,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.007999206,
                    "ref_cond_fluid_flow": 0.007999206,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 25.8,
                    "y_min": 0.2988505747126437,
                    "x_max": 53.8,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.26,
                    "out_max": 1.0,
                    "coeff1": -0.22823545749124596,
                    "coeff2": 0.0032674682237447744,
                    "coeff3": -6.886116420827697e-05,
                    "coeff4": 1.9230446062902757,
                    "coeff5": -1.6308888604687048,
                    "coeff6": 0.00015407212149048347,
                    "coeff7": 5.083274694212683e-07,
                    "coeff8": 0.9002046486266924,
                    "coeff9": 3.2599419636036658e-06,
                    "coeff10": -0.0006497757221145851
               }
          }
     },
     "ReformEIRChiller Trane RTWD 106.9kW/4.784COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 106.9kW/4.784COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 145.4,
          "ref_cap_unit": "ton",
          "full_eff": 4.784,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.026849926,
                    "ref_cond_fluid_flow": 0.026849926,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.5,
                    "x_max": 10.0,
                    "y_max": 40.4,
                    "out_min": 0.56,
                    "out_max": 1.29,
                    "coeff1": 0.5325291740896682,
                    "coeff2": -0.003049270239411539,
                    "coeff3": 0.00046457524340905165,
                    "coeff4": 0.0006453558508825591,
                    "coeff5": 0.0005503775096261424,
                    "coeff6": -0.0009642845575149383,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.026849926,
                    "ref_cond_fluid_flow": 0.026849926,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.5,
                    "x_max": 10.0,
                    "y_max": 40.4,
                    "out_min": 0.86,
                    "out_max": 1.25,
                    "coeff1": 1.0308678133611018,
                    "coeff2": 0.023890959736631828,
                    "coeff3": 0.0004102025246031163,
                    "coeff4": -0.0006986425912368505,
                    "coeff5": -0.00018031847766555907,
                    "coeff6": 0.0001704970796829783,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.026849926,
                    "ref_cond_fluid_flow": 0.026849926,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.5,
                    "y_min": 0.20071258907363418,
                    "x_max": 40.4,
                    "y_max": 1.0,
                    "out_min": 0.23,
                    "out_max": 1.0,
                    "coeff1": 0.1954766566722037,
                    "coeff2": -0.006156046941015833,
                    "coeff3": 9.192530197729741e-05,
                    "coeff4": 0.009854423658510442,
                    "coeff5": 1.0117568428137533,
                    "coeff6": 0.0247459259749662,
                    "coeff7": -3.0400366178754643e-06,
                    "coeff8": -0.13454091436976157,
                    "coeff9": 0.0002380777066186496,
                    "coeff10": -0.0290940160687949
               }
          }
     },
     "ReformEIRChiller Trane RTWD 91.93kW/4.882COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 91.93kW/4.882COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 127.6,
          "ref_cap_unit": "ton",
          "full_eff": 4.882,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.023052527,
                    "ref_cond_fluid_flow": 0.023052527,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 40.4,
                    "out_min": 0.56,
                    "out_max": 1.29,
                    "coeff1": 0.5327472122337067,
                    "coeff2": -0.0020369371718849116,
                    "coeff3": 0.0005294231989629479,
                    "coeff4": -0.00024880377897813083,
                    "coeff5": 0.0005778577022966516,
                    "coeff6": -0.0010173912785042334,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.023052527,
                    "ref_cond_fluid_flow": 0.023052527,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 40.4,
                    "out_min": 0.86,
                    "out_max": 1.25,
                    "coeff1": 1.0450010903470568,
                    "coeff2": 0.02301577869513982,
                    "coeff3": 0.00040043781356452826,
                    "coeff4": -0.001195642496243668,
                    "coeff5": -0.00017757938500304548,
                    "coeff6": 0.00019878127918909587,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.023052527,
                    "ref_cond_fluid_flow": 0.023052527,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.6,
                    "y_min": 0.20062695924764892,
                    "x_max": 40.4,
                    "y_max": 1.0,
                    "out_min": 0.23,
                    "out_max": 1.0,
                    "coeff1": 0.3444660418472135,
                    "coeff2": -0.02106163650894848,
                    "coeff3": 0.0007477639057372705,
                    "coeff4": -0.057683535871607676,
                    "coeff5": 1.3324680708598335,
                    "coeff6": 0.012638709621038392,
                    "coeff7": -1.0105693257331711e-05,
                    "coeff8": -0.39609302361597687,
                    "coeff9": 0.00019652392814549285,
                    "coeff10": -0.018825280203292438
               }
          }
     },
     "ReformEIRChiller Trane RTWD 164.1kW/5.146COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 164.1kW/5.146COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 240.1,
          "ref_cap_unit": "ton",
          "full_eff": 5.146,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.043045179,
                    "ref_cond_fluid_flow": 0.043045179,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.5,
                    "x_max": 10.0,
                    "y_max": 42.9,
                    "out_min": 0.57,
                    "out_max": 1.44,
                    "coeff1": 0.9211787026326512,
                    "coeff2": -0.04685167766715598,
                    "coeff3": 0.0026883290004584073,
                    "coeff4": -0.01843839733100989,
                    "coeff5": 0.0008540319192074092,
                    "coeff6": -0.00047661720903214764,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.043045179,
                    "ref_cond_fluid_flow": 0.043045179,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.5,
                    "x_max": 10.0,
                    "y_max": 42.9,
                    "out_min": 0.8,
                    "out_max": 1.25,
                    "coeff1": 0.9026545347494959,
                    "coeff2": 0.038528237685857,
                    "coeff3": -0.0003456965168411631,
                    "coeff4": 0.005692096090697478,
                    "coeff5": -0.0002848100275065974,
                    "coeff6": 1.29042227331074e-05,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.043045179,
                    "ref_cond_fluid_flow": 0.043045179,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.5,
                    "y_min": 0.20086393088552915,
                    "x_max": 42.9,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.23,
                    "out_max": 1.0,
                    "coeff1": 0.25152882400099613,
                    "coeff2": -0.010149486332224409,
                    "coeff3": 0.0005606146397063182,
                    "coeff4": -0.038112689335909944,
                    "coeff5": 1.4478109596798698,
                    "coeff6": 0.0013587038324933964,
                    "coeff7": -9.408711547342877e-06,
                    "coeff8": -0.5767587166323246,
                    "coeff9": 0.00016793200916371252,
                    "coeff10": -0.007665316942887362
               }
          }
     },
     "ReformEIRChiller Trane RTWD 57.22kW/4.781COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 57.22kW/4.781COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 77.78,
          "ref_cap_unit": "ton",
          "full_eff": 4.781,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.014443869,
                    "ref_cond_fluid_flow": 0.014443869,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 40.3,
                    "out_min": 0.55,
                    "out_max": 1.29,
                    "coeff1": 0.5418395228199031,
                    "coeff2": -0.001715326278147855,
                    "coeff3": 0.00027445001647996223,
                    "coeff4": -0.000679467513772139,
                    "coeff5": 0.0005731804234094717,
                    "coeff6": -0.0009188027410985471,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.014443869,
                    "ref_cond_fluid_flow": 0.014443869,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 40.3,
                    "out_min": 0.86,
                    "out_max": 1.26,
                    "coeff1": 1.0426604635336822,
                    "coeff2": 0.021989390820169596,
                    "coeff3": 0.0004915825953775363,
                    "coeff4": 0.00010216643622027594,
                    "coeff5": -0.0002093314133377774,
                    "coeff6": 0.00019122894452327794,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.014443869,
                    "ref_cond_fluid_flow": 0.014443869,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.6,
                    "y_min": 0.20051413881748073,
                    "x_max": 40.3,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.24,
                    "out_max": 1.0,
                    "coeff1": 0.34872164350644147,
                    "coeff2": -0.020563254569238167,
                    "coeff3": 0.0007436450112170148,
                    "coeff4": -0.035487689359524954,
                    "coeff5": 1.1989090521717438,
                    "coeff6": 0.010639968119232809,
                    "coeff7": -8.957304665599912e-06,
                    "coeff8": -0.32130805370061843,
                    "coeff9": 9.784735595472433e-05,
                    "coeff10": -0.01420108498139256
               }
          }
     },
     "ReformEIRChiller Trane CGWR 52.38kW/4.675COP/on_off": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane CGWR 52.38kW/4.675COP/on_off",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 69.63,
          "ref_cap_unit": "ton",
          "full_eff": 4.675,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.3,
          "min_unloading": 0.3,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.012841378,
                    "ref_cond_fluid_flow": 0.012841378,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.69,
                    "out_max": 2.1,
                    "coeff1": 0.8306384492994665,
                    "coeff2": 0.010242423966864256,
                    "coeff3": 0.0008417805864990163,
                    "coeff4": -0.022215486261166185,
                    "coeff5": 0.000977344363032595,
                    "coeff6": -0.0015549678857491936,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.012841378,
                    "ref_cond_fluid_flow": 0.012841378,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.71,
                    "out_max": 1.23,
                    "coeff1": 1.1317941219393028,
                    "coeff2": 0.04195763780960049,
                    "coeff3": 0.0003527140380985144,
                    "coeff4": -0.008470972066992325,
                    "coeff5": -3.122474824037963e-05,
                    "coeff6": -0.00040079968232420915,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.012841378,
                    "ref_cond_fluid_flow": 0.012841378,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 24.8,
                    "y_min": 0.29898989898989903,
                    "x_max": 53.8,
                    "y_max": 1.0,
                    "out_min": 0.26,
                    "out_max": 1.0,
                    "coeff1": -0.2182156208201036,
                    "coeff2": 0.0014299613949456578,
                    "coeff3": -4.541720512995391e-05,
                    "coeff4": 2.031561213942581,
                    "coeff5": -1.7103880438659012,
                    "coeff6": -0.000993573982748275,
                    "coeff7": 3.760018912390479e-07,
                    "coeff8": 0.9198266032271611,
                    "coeff9": 2.757998997038395e-05,
                    "coeff10": -0.0009254157316109291
               }
          }
     },
     "ReformEIRChiller Trane RTWD 112kW/5.169COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 112kW/5.169COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 164.6,
          "ref_cap_unit": "ton",
          "full_eff": 5.169,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.030237238,
                    "ref_cond_fluid_flow": 0.030237238,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.5,
                    "x_max": 10.0,
                    "y_max": 42.9,
                    "out_min": 0.62,
                    "out_max": 1.44,
                    "coeff1": 0.6510267521558877,
                    "coeff2": -0.04928349831085921,
                    "coeff3": 0.008148359924899727,
                    "coeff4": -0.00029770249711214003,
                    "coeff5": 0.0006930527021754736,
                    "coeff6": -0.002222668558691482,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.030237238,
                    "ref_cond_fluid_flow": 0.030237238,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.5,
                    "x_max": 10.0,
                    "y_max": 42.9,
                    "out_min": 0.8,
                    "out_max": 1.19,
                    "coeff1": 0.9730088727102302,
                    "coeff2": 0.04081348684103234,
                    "coeff3": -0.0018853283115561094,
                    "coeff4": 0.0005079143890093923,
                    "coeff5": -0.00022917837124757112,
                    "coeff6": 0.00043735739634727995,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.030237238,
                    "ref_cond_fluid_flow": 0.030237238,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.5,
                    "y_min": 0.20073891625615764,
                    "x_max": 42.9,
                    "y_max": 1.0,
                    "out_min": 0.2,
                    "out_max": 1.0,
                    "coeff1": 0.3432720376494385,
                    "coeff2": -0.023654104602831134,
                    "coeff3": 0.001010996888084785,
                    "coeff4": 0.12560241312817744,
                    "coeff5": 1.2563540532759863,
                    "coeff6": -0.0017341863381094718,
                    "coeff7": -1.386539674215326e-05,
                    "coeff8": -0.42330230168584015,
                    "coeff9": 0.0002540325592634523,
                    "coeff10": -0.010659295560573904
               }
          }
     },
     "ReformEIRChiller Trane RTWD 56kW/5.064COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 56kW/5.064COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 80.63,
          "ref_cap_unit": "ton",
          "full_eff": 5.064,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.014785187,
                    "ref_cond_fluid_flow": 0.014785187,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.57,
                    "out_max": 1.45,
                    "coeff1": 0.7200631347678417,
                    "coeff2": -0.0009887609807631148,
                    "coeff3": -0.0003094182841975844,
                    "coeff4": -0.01516138195800485,
                    "coeff5": 0.0008058603165745985,
                    "coeff6": -0.0005605755266658977,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.014785187,
                    "ref_cond_fluid_flow": 0.014785187,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.81,
                    "out_max": 1.26,
                    "coeff1": 1.0162252345921485,
                    "coeff2": 0.02509261088412401,
                    "coeff3": 0.0005965432597432076,
                    "coeff4": 0.001224407776125612,
                    "coeff5": -0.00021435482301269428,
                    "coeff6": 3.85064084545433e-05,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.014785187,
                    "ref_cond_fluid_flow": 0.014785187,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.6,
                    "y_min": 0.2004264392324094,
                    "x_max": 43.0,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.22,
                    "out_max": 1.0,
                    "coeff1": 0.25771959753343127,
                    "coeff2": -0.017933824944135177,
                    "coeff3": 0.0007892455208238844,
                    "coeff4": 0.4282919158970184,
                    "coeff5": 0.6226405454747543,
                    "coeff6": -0.0012794432586158543,
                    "coeff7": -1.1300516893245478e-05,
                    "coeff8": -0.09157883192720652,
                    "coeff9": 0.00020734127237889076,
                    "coeff10": -0.008159123603790308
               }
          }
     },
     "ReformEIRChiller Trane RTWD 129kW/5.624COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 129kW/5.624COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 206.3,
          "ref_cap_unit": "ton",
          "full_eff": 5.624,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.036558876,
                    "ref_cond_fluid_flow": 0.036558876,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.7,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.64,
                    "out_max": 1.45,
                    "coeff1": 0.7640025894440922,
                    "coeff2": -0.05102972832763286,
                    "coeff3": 0.008410575604580597,
                    "coeff4": -0.006935703479826777,
                    "coeff5": 0.0007931858825778039,
                    "coeff6": -0.0022307077394594296,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.036558876,
                    "ref_cond_fluid_flow": 0.036558876,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.7,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.81,
                    "out_max": 1.22,
                    "coeff1": 1.0002169389232751,
                    "coeff2": 0.03870010402067792,
                    "coeff3": -0.0009296019396640674,
                    "coeff4": -0.001333522051022773,
                    "coeff5": -0.00017197945255125163,
                    "coeff6": 0.00016840110073344447,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.036558876,
                    "ref_cond_fluid_flow": 0.036558876,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.7,
                    "y_min": 0.2007168458781362,
                    "x_max": 43.0,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.21,
                    "out_max": 1.0,
                    "coeff1": 0.46004472730884,
                    "coeff2": -0.03740580247646501,
                    "coeff3": 0.0014651498023916319,
                    "coeff4": 0.24211491798078721,
                    "coeff5": 1.1236029617378787,
                    "coeff6": -0.0044349917554872345,
                    "coeff7": -1.872284680779221e-05,
                    "coeff8": -0.36499751246067547,
                    "coeff9": 0.0002727183419924663,
                    "coeff10": -0.009258842589673615
               }
          }
     },
     "ReformEIRChiller Trane CGWR 46.98kW/4.65COP/on_off": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane CGWR 46.98kW/4.65COP/on_off",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 62.12,
          "ref_cap_unit": "ton",
          "full_eff": 4.65,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.3,
          "min_unloading": 0.3,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.01146412,
                    "ref_cond_fluid_flow": 0.01146412,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.66,
                    "out_max": 2.02,
                    "coeff1": 0.6896881780449577,
                    "coeff2": -0.0029392006300127393,
                    "coeff3": 0.0007361941261763011,
                    "coeff4": -0.010964342564479757,
                    "coeff5": 0.0007776662464772845,
                    "coeff6": -0.0011919247135701808,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.01146412,
                    "ref_cond_fluid_flow": 0.01146412,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.72,
                    "out_max": 1.23,
                    "coeff1": 1.1198080365644365,
                    "coeff2": 0.04140418313082861,
                    "coeff3": 0.00039659822023929703,
                    "coeff4": -0.00812704879608539,
                    "coeff5": -3.1324096847164945e-05,
                    "coeff6": -0.00039226965114895333,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.01146412,
                    "ref_cond_fluid_flow": 0.01146412,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 24.8,
                    "y_min": 0.29878048780487804,
                    "x_max": 53.8,
                    "y_max": 1.0,
                    "out_min": 0.25,
                    "out_max": 1.0,
                    "coeff1": -0.18831513557587565,
                    "coeff2": 0.002593285816444727,
                    "coeff3": -2.9504257173987856e-05,
                    "coeff4": 1.633565277256432,
                    "coeff5": -1.00790487827717,
                    "coeff6": -0.0018709075300234008,
                    "coeff7": 1.1134802555543332e-07,
                    "coeff8": 0.5601556455508216,
                    "coeff9": 1.6228337424424198e-05,
                    "coeff10": -0.0002805221899664528
               }
          }
     },
     "ReformEIRChiller Trane RTWD 110.5kW/4.615COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 110.5kW/4.615COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 145.0,
          "ref_cap_unit": "ton",
          "full_eff": 4.615,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.026921848,
                    "ref_cond_fluid_flow": 0.026921848,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.1,
                    "out_min": 0.69,
                    "out_max": 1.3,
                    "coeff1": 0.7217105699689534,
                    "coeff2": 0.00017672867326046227,
                    "coeff3": 0.00011061435004554657,
                    "coeff4": -0.0038379523791490094,
                    "coeff5": 0.00045948893367712593,
                    "coeff6": -0.0006477701492637766,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.026921848,
                    "ref_cond_fluid_flow": 0.026921848,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.1,
                    "out_min": 0.84,
                    "out_max": 1.24,
                    "coeff1": 1.0187308673039164,
                    "coeff2": 0.02759500019134628,
                    "coeff3": 0.0002067553567225884,
                    "coeff4": -0.0013812745654865899,
                    "coeff5": -0.0001516852671939173,
                    "coeff6": 0.00011483103038366181,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.026921848,
                    "ref_cond_fluid_flow": 0.026921848,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.6,
                    "y_min": 0.19971570717839376,
                    "x_max": 43.1,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.21,
                    "out_max": 1.0,
                    "coeff1": 0.32095995944157385,
                    "coeff2": -0.02703846436328424,
                    "coeff3": 0.0010001918649788204,
                    "coeff4": 0.535902619977823,
                    "coeff5": 0.23535575294079458,
                    "coeff6": 0.002718021113579161,
                    "coeff7": -1.1678164699309914e-05,
                    "coeff8": 0.24864268334161244,
                    "coeff9": 0.00016057026097854375,
                    "coeff10": -0.011795859956711351
               }
          }
     },
     "ReformEIRChiller Trane RTWD 89.12kW/5.261COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 89.12kW/5.261COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 133.3,
          "ref_cap_unit": "ton",
          "full_eff": 5.261,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02382412,
                    "ref_cond_fluid_flow": 0.02382412,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.7,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.61,
                    "out_max": 1.46,
                    "coeff1": 0.8294364219108972,
                    "coeff2": -0.003963201329280408,
                    "coeff3": 0.0007463410398201656,
                    "coeff4": -0.021839877780799863,
                    "coeff5": 0.0009561119859487195,
                    "coeff6": -0.0010139959916497944,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.02382412,
                    "ref_cond_fluid_flow": 0.02382412,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.7,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.81,
                    "out_max": 1.26,
                    "coeff1": 0.9961128437189519,
                    "coeff2": 0.026303604080752857,
                    "coeff3": 0.0005828405721756517,
                    "coeff4": 0.0017207990135037557,
                    "coeff5": -0.00021491475324377494,
                    "coeff6": 2.7016719082990662e-05,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.02382412,
                    "ref_cond_fluid_flow": 0.02382412,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.7,
                    "y_min": 0.20068027210884357,
                    "x_max": 43.0,
                    "y_max": 1.0,
                    "out_min": 0.24,
                    "out_max": 1.0,
                    "coeff1": 0.4313782746276266,
                    "coeff2": -0.03452241858709767,
                    "coeff3": 0.0013311349911261944,
                    "coeff4": 0.10777487941023899,
                    "coeff5": 1.2358645443449474,
                    "coeff6": 0.004718327259022005,
                    "coeff7": -1.618038175060569e-05,
                    "coeff8": -0.5067499459518509,
                    "coeff9": 4.034802754594296e-05,
                    "coeff10": -0.005985561541377058
               }
          }
     },
     "ReformEIRChiller Trane RTWD 74.11kW/5.149COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 74.11kW/5.149COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 108.5,
          "ref_cap_unit": "ton",
          "full_eff": 5.149,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.019811583,
                    "ref_cond_fluid_flow": 0.019811583,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.1,
                    "out_min": 0.59,
                    "out_max": 1.46,
                    "coeff1": 0.7634711253465096,
                    "coeff2": -0.009158890362061134,
                    "coeff3": 0.0006384959389366292,
                    "coeff4": -0.016575492091529406,
                    "coeff5": 0.0008659441624725078,
                    "coeff6": -0.0007683118055189146,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.019811583,
                    "ref_cond_fluid_flow": 0.019811583,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.1,
                    "out_min": 0.82,
                    "out_max": 1.26,
                    "coeff1": 1.0316282747915475,
                    "coeff2": 0.026197148760130684,
                    "coeff3": 0.00040373926797993356,
                    "coeff4": -0.000970917056543126,
                    "coeff5": -0.00017352223962848655,
                    "coeff6": 0.00010242399448352285,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.019811583,
                    "ref_cond_fluid_flow": 0.019811583,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.6,
                    "y_min": 0.20057581573896352,
                    "x_max": 43.1,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.21,
                    "out_max": 1.0,
                    "coeff1": 0.13380477052006154,
                    "coeff2": -0.013136889104032962,
                    "coeff3": 0.0005197688247526747,
                    "coeff4": 0.8025096338520125,
                    "coeff5": 0.05361352629988542,
                    "coeff6": 0.003080039658482081,
                    "coeff7": -5.3361396359900014e-06,
                    "coeff8": 0.04149136197995065,
                    "coeff9": -0.00011413919313212653,
                    "coeff10": 0.0014031301285692428
               }
          }
     },
     "ReformEIRChiller Trane CGWR 23.37kW/4.737COP/on_off": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane CGWR 23.37kW/4.737COP/on_off",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 31.48,
          "ref_cap_unit": "ton",
          "full_eff": 4.737,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.6,
          "min_unloading": 0.6,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.005795465,
                    "ref_cond_fluid_flow": 0.005795465,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.2,
                    "x_max": 10.0,
                    "y_max": 51.1,
                    "out_min": 0.65,
                    "out_max": 1.83,
                    "coeff1": 0.6212843943041635,
                    "coeff2": -0.0022761116134562,
                    "coeff3": 0.0005411771213962302,
                    "coeff4": -0.0067121610498506595,
                    "coeff5": 0.0007119705201919268,
                    "coeff6": -0.0011534516204550075,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.005795465,
                    "ref_cond_fluid_flow": 0.005795465,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.2,
                    "x_max": 10.0,
                    "y_max": 51.1,
                    "out_min": 0.76,
                    "out_max": 1.23,
                    "coeff1": 1.0635416729411804,
                    "coeff2": 0.041615501002512545,
                    "coeff3": 0.0004224381832864388,
                    "coeff4": -0.006016592450130299,
                    "coeff5": -4.77661126465597e-05,
                    "coeff6": -0.00039774991041811696,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.005795465,
                    "ref_cond_fluid_flow": 0.005795465,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 24.2,
                    "y_min": 0.5982905982905983,
                    "x_max": 51.1,
                    "y_max": 1.0,
                    "out_min": 0.55,
                    "out_max": 1.0,
                    "coeff1": -0.20897380722178482,
                    "coeff2": 0.0026066134299032595,
                    "coeff3": -8.981015691199561e-06,
                    "coeff4": 1.306793949013083,
                    "coeff5": -0.1678596390476752,
                    "coeff6": -0.002924012019705935,
                    "coeff7": -6.704833789463182e-08,
                    "coeff8": 0.07907731975272403,
                    "coeff9": 2.0928131523902473e-05,
                    "coeff10": -0.00028792933695165335
               }
          }
     },
     "ReformEIRChiller Trane CGWR 16.44kW/4.642COP/on_off": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane CGWR 16.44kW/4.642COP/on_off",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 21.7,
          "ref_cap_unit": "ton",
          "full_eff": 4.642,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.6,
          "min_unloading": 0.6,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.004006227,
                    "ref_cond_fluid_flow": 0.004006227,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.2,
                    "x_max": 10.0,
                    "y_max": 51.2,
                    "out_min": 0.64,
                    "out_max": 1.82,
                    "coeff1": 0.624666200418647,
                    "coeff2": -0.022278405193616346,
                    "coeff3": 0.0015073675109768397,
                    "coeff4": -0.0028317710383451156,
                    "coeff5": 0.0006606356591379656,
                    "coeff6": -0.0010956967032768388,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.004006227,
                    "ref_cond_fluid_flow": 0.004006227,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.2,
                    "x_max": 10.0,
                    "y_max": 51.2,
                    "out_min": 0.77,
                    "out_max": 1.23,
                    "coeff1": 1.0597236433726502,
                    "coeff2": 0.043681044418960036,
                    "coeff3": 0.0002779585234462291,
                    "coeff4": -0.006387285613697075,
                    "coeff5": -4.258731178180986e-05,
                    "coeff6": -0.00037675738037150396,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.004006227,
                    "ref_cond_fluid_flow": 0.004006227,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 24.2,
                    "y_min": 0.5966850828729282,
                    "x_max": 51.2,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.55,
                    "out_max": 1.0,
                    "coeff1": -0.14127570735580525,
                    "coeff2": 0.006088693086772366,
                    "coeff3": -6.3418762448354e-05,
                    "coeff4": 0.9094752889856548,
                    "coeff5": 0.3402948920035609,
                    "coeff6": -0.00476050569874778,
                    "coeff7": -2.2599444802892725e-07,
                    "coeff8": -0.09525948266352158,
                    "coeff9": 9.067533036704592e-05,
                    "coeff10": -0.002390424261639046
               }
          }
     },
     "ReformEIRChiller Trane RTWD 130.8kW/5.372COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 130.8kW/5.372COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 199.8,
          "ref_cap_unit": "ton",
          "full_eff": 5.372,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.035637759,
                    "ref_cond_fluid_flow": 0.035637759,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 34.8,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.61,
                    "out_max": 1.44,
                    "coeff1": -0.10512692352342173,
                    "coeff2": 0.19266763911167184,
                    "coeff3": -0.008696202335983342,
                    "coeff4": -0.0005891583380209092,
                    "coeff5": 0.0005926774835114687,
                    "coeff6": -0.002087691980863865,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.035637759,
                    "ref_cond_fluid_flow": 0.035637759,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 34.8,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.6,
                    "x_max": 10.0,
                    "y_max": 43.0,
                    "out_min": 0.81,
                    "out_max": 1.25,
                    "coeff1": 1.2966704326806329,
                    "coeff2": -0.039592703231522586,
                    "coeff3": 0.003936403171424102,
                    "coeff4": -0.002192512295213417,
                    "coeff5": -0.0001773728049345592,
                    "coeff6": 0.00036777810505682145,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.035637759,
                    "ref_cond_fluid_flow": 0.035637759,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 34.8,
                    "units": "si",
                    "x_min": 18.6,
                    "y_min": 0.2005856515373353,
                    "x_max": 43.0,
                    "y_max": 1.0,
                    "out_min": 0.22,
                    "out_max": 1.0,
                    "coeff1": 0.31508209231959305,
                    "coeff2": -0.024168872318883233,
                    "coeff3": 0.0009313757396836333,
                    "coeff4": 0.38024622184674794,
                    "coeff5": 0.7594846235692199,
                    "coeff6": -8.877143143981928e-05,
                    "coeff7": -1.1513169756897304e-05,
                    "coeff8": -0.14508151930946794,
                    "coeff9": 0.00018476659394122275,
                    "coeff10": -0.009721554596629614
               }
          }
     },
     "ReformEIRChiller Trane CGWR 37.22kW/4.681COP/on_off": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane CGWR 37.22kW/4.681COP/on_off",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 49.54,
          "ref_cap_unit": "ton",
          "full_eff": 4.681,
          "full_eff_unit": "cop",
          "compressor_type": "scroll",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.3,
          "min_unloading": 0.3,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.009136722,
                    "ref_cond_fluid_flow": 0.009136722,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.67,
                    "out_max": 2.02,
                    "coeff1": 0.6925243892256328,
                    "coeff2": 0.0022025990328561895,
                    "coeff3": 0.000798414025577017,
                    "coeff4": -0.012339306225182811,
                    "coeff5": 0.0008085888063480212,
                    "coeff6": -0.0013289242436010512,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.009136722,
                    "ref_cond_fluid_flow": 0.009136722,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 5.6,
                    "y_min": 24.8,
                    "x_max": 10.0,
                    "y_max": 53.8,
                    "out_min": 0.72,
                    "out_max": 1.22,
                    "coeff1": 1.1004515330464164,
                    "coeff2": 0.03790831757050417,
                    "coeff3": 0.0004645165747856478,
                    "coeff4": -0.006718963601228152,
                    "coeff5": -4.959757709861235e-05,
                    "coeff6": -0.00033457313650556934,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.009136722,
                    "ref_cond_fluid_flow": 0.009136722,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 24.8,
                    "y_min": 0.2987012987012987,
                    "x_max": 53.8,
                    "y_max": 1.0000000000000002,
                    "out_min": 0.25,
                    "out_max": 1.0,
                    "coeff1": -0.17004844668895913,
                    "coeff2": 0.0021616997919747974,
                    "coeff3": -2.3491880443438407e-05,
                    "coeff4": 1.6255605385444287,
                    "coeff5": -1.083086025369436,
                    "coeff6": -0.0008229748601712457,
                    "coeff7": -5.296312162470661e-08,
                    "coeff8": 0.6260135005488028,
                    "coeff9": 2.6281742261903622e-05,
                    "coeff10": -0.0012834868333797883
               }
          }
     },
     "ReformEIRChiller Trane RTWD 75.28kW/4.789COP/valve": {
          "eqp_type": "chiller",
          "name": "ReformEIRChiller Trane RTWD 75.28kW/4.789COP/valve",
          "source": "Trane TOPSS",
          "model": "lct_lwt",
          "validity": 3.0,
          "ref_cap": 102.5,
          "ref_cap_unit": "ton",
          "full_eff": 4.789,
          "full_eff_unit": "cop",
          "compressor_type": "screw",
          "condenser_type": "water",
          "compressor_speed": "constant",
          "sim_engine": "energyplus",
          "min_plr": 0.2,
          "min_unloading": 0.2,
          "max_plr": 1.0,
          "set_of_curves": {
               "eir-f-t": {
                    "out_var": "eir-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.018937784,
                    "ref_cond_fluid_flow": 0.018937784,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.2,
                    "x_max": 10.0,
                    "y_max": 40.4,
                    "out_min": 0.56,
                    "out_max": 1.29,
                    "coeff1": 0.42923415524296415,
                    "coeff2": 0.00931093908565378,
                    "coeff3": -2.3537139966663817e-05,
                    "coeff4": 0.004053420190864437,
                    "coeff5": 0.000515279054398643,
                    "coeff6": -0.0010962440073432212,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "cap-f-t": {
                    "out_var": "cap-f-t",
                    "type": "bi_quad",
                    "ref_evap_fluid_flow": 0.018937784,
                    "ref_cond_fluid_flow": 0.018937784,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 4.4,
                    "y_min": 18.2,
                    "x_max": 10.0,
                    "y_max": 40.4,
                    "out_min": 0.86,
                    "out_max": 1.25,
                    "coeff1": 0.5461881182991395,
                    "coeff2": 0.08884531212810848,
                    "coeff3": -0.0020234776669528325,
                    "coeff4": 0.01403721903286096,
                    "coeff5": -0.00030270042632999327,
                    "coeff6": -0.0006578760097306678,
                    "coeff7": 0.0,
                    "coeff8": 0.0,
                    "coeff9": 0.0,
                    "coeff10": 0.0
               },
               "eir-f-plr": {
                    "out_var": "eir-f-plr",
                    "type": "bi_cub",
                    "ref_evap_fluid_flow": 0.018937784,
                    "ref_cond_fluid_flow": 0.018937784,
                    "ref_lwt": 6.666666667,
                    "ref_ect": 29.44444444,
                    "ref_lct": 35.0,
                    "units": "si",
                    "x_min": 18.2,
                    "y_min": 0.20056764427625354,
                    "x_max": 40.4,
                    "y_max": 1.0,
                    "out_min": 0.21,
                    "out_max": 1.0,
                    "coeff1": 0.2686873028685008,
                    "coeff2": -0.019796811457234102,
                    "coeff3": 0.0006992402983972781,
                    "coeff4": 0.30597783597399464,
                    "coeff5": 0.869133044359124,
                    "coeff6": 0.008122951518315233,
                    "coeff7": -1.0024306049252592e-05,
                    "coeff8": -0.15401274854710412,
                    "coeff9": 0.0003191424013906061,
                    "coeff10": -0.020298479111593687
               }
          }
     }
}